# 🔴 소방시설 설치 검토 시스템 — **Ver 6.1 (v6.1.6)**

## v6.1.9 (2026-11-28) — 웹 코드 보호 3단계(빌드 배포)

- 저장소에는 빌드 산출물만 올린다: Z: 정본을 `69.개발자료[빌드공통]\버전s-1.0\manmin-build-v1.0\build.mjs`로 빌드한 `Fire-Protection-Systems-v6.1.9-dist`. 고칠 때는 Z: 원본을 고치고 다시 빌드한다.
- 빌드: 인라인 스크립트 terser 압축 · 주석 제거. 계산 · 인쇄 · 설치 동작 불변.
- 하단 「무단 복제 · 재배포 금지」 · LICENSE(All rights reserved) · sw 캐시명 v6.1.9.

## v6.1.8 (2026-11-26) — 하단 단추 통일(MM-FAB v1.0)

- 하단 단추 통일 — 공통 원본 MM-FAB v1.0 주입(오른쪽 아래 안내 · 초기화 · 앱 설치 · 건물개요 단추를 한 기둥으로 — 단추 72×76 · 건물개요 72×28 · 간격 8px · z-index 1200 · 숨은 단추는 자리 없음 · 설치 뒤 · 앱 실행 중 설치 단추 숨김 · 설치 띠가 뜨면 기둥을 그 위로 · 휴대폰 가로 60×60) — 계산 불변 · 인쇄는 설치 · 업데이트 띠만 숨김 · MIN 「권장안대로 승인」.
- 공통 원본 `68.개발자료[하단버튼]\버전s-1.0` · inject.py · check.py 「일치 v1.0」 · sw 캐시명 v6.1.8 · MM-PRINT · MM-PROJECT · MM-HEADER 구간 · 사용자 매뉴얼 변경 없음.

## v6.1.7 (2026-11-25) — 헤더 고정(MM-HEADER v1.1)

- 헤더 고정 — 공통 원본 MM-HEADER v1.1 주입(태블릿 · 데스크톱만 — 폭 768px · 높이 600px 이상, 휴대폰은 고정 없음 · 머리+탭 sticky · 내리면 제목 한 줄+탭으로 접힘 · 다른 sticky 패널 top 보정) — 계산 · 인쇄 불변 · MIN 「추천안대로 승인」 · 「추천안대로 진행해줘」(모바일 제외).
- 공통 원본 `67.개발자료[헤더고정]\버전s-1.1` · inject.py · check.py 「일치 v1.1」 · sw 캐시명 v6.1.7 · MM-PRINT · MM-PROJECT 구간 · 사용자 매뉴얼 변경 없음.

## v6.1.6 (2026-11-24) — 교차검증 권장 · 권고(P3 · P4 · P5 · P6 · P8 · P9 · P10) · 추가 2건

- P3 입력 검증: 음수 입력은 검토 중단(칸 이름 안내). 판정에 쓰는 칸이 비면 결과 · A4에 「⚠ 입력 확인」 줄 — 지상층수(비었거나 0), 바닥면적이 가장 넓은 층(노유자 · 숙박 수련시설 · 정신의료 · 의료재활), 세대수(연립 · 다세대 + 내부 주차 200 ㎡ 이상), 수용인원(숙박 수련시설). 판정값 불변.
- P4: 검토 뒤 입력을 바꾸고 A4를 열면 옛 결과 대신 「다시 검토」 안내.
- P5 · P6 · P9 「검토 범위 밖 · 따로 확인」: 별표 5 · 6 검토 전 목록임을 명시, 대상물 단위(별표 2 비고 1 ~ 4), 제1호 나목 3)(캐비닛형 등 자동소화장치), 스프링클러 대상이면 라목 14)(부속 보일러실 · 연결통로), 연결살수 다목 1) · 2) 대상이면 다목 4)(부속 연결통로), 부칙 적용례 — 병원 제33004호 부칙 제8조(2026-12-31), 지하 주차 등 제35860호 부칙 제5조①(2026-03-01), 인공신장실 의원 제35151호 부칙 제6조. 특별피난계단 제연 「확인」 사유에 건축법 시행령 제35조②(16층 · 400 ㎡ 미만 층 · 갓복도식 제외) 보강.
- P8: 가스시설 · 전기저장시설 · 국가유산은 연면적 0으로도 검토(제1호 가목 2) · 제4호 나목 · 제5호 다목 3)).
- 추가: 「기둥과 지붕만 있는 시설」(동물 및 식물 관련 시설) — 벽이 없는 시설이므로 비상경보(제2호 나목) · 비상방송(바목) · 비상조명(제3호 라목) 제외(자동화재탐지 다목 5) 제외는 종전대로). 이용안내 설치기준 요약 간이스프링클러 「입원실 · 인공신장실 의원」.
- P10: README 머리 · 법령 근거 · 파일 구성 판 표기 현행화. 검증표 verify_fp.py 같은 기준 · sw 캐시명 v6.1.6 · 근거 소방시설법 시행령 별표 2 · 4 · 부칙(MST 290451, 제36728호, 2026-10-02 시행) · 건축법 시행령 제35조(MST 291715).

## v6.1.5 (2026-11-24) — 교차검증 판정 오류 2건(P1 · P2)

- P1: 동물 및 식물 관련 시설 중 「축사(사람이 거주하지 않거나 벽이 없는 시설)」도 연면적 2,000 ㎡ 이상이면 자동화재탐지설비(별표 4 제2호 다목5)) — 제외는 「기둥과 지붕만으로 구성되어 외부와 기류가 통하는 장소」뿐. 비상경보 · 비상방송 · 비상조명 제외는 그대로.
- P2: 근린생활시설 세부 용도에 「의원 · 치과의원 · 한의원 — 인공신장실만 있음」 추가. 간이스프링클러(제1호 마목2)나))는 입원실 · 인공신장실 모두, 자동화재속보(제2호 사목5)가))는 입원실 있는 의원만.
- 검증표 verify_fp.py 같은 두 조항 수정 · sw 캐시명 v6.1.5 · 근거 소방시설법 시행령 별표 4(대통령령 제36728호) · 보고서 참고자료\교차검증_2026-11-23.

## v6.1.4 (2026-11-12) — html2canvas SRI(정밀검토 B8)

- html2canvas 1.4.1 머리 태그 SRI(integrity sha384 · crossorigin) · 공통 인쇄 원본 MM-PRINT v1.0 → v1.1(지연 로더도 SRI)(정밀검토 B8 · html2canvas SRI) — 화면 · 계산 · 인쇄 불변 · 작업지시서 §25-6-87.
- sw 캐시명 v6.1.4 · MM-PROJECT 구간 · 사용자 매뉴얼 변경 없음.

## v6.1.3 (2026-11-12) — CDN 판 통일 · SRI(정밀검토 C2)

- Pretendard CSS SRI(integrity · crossorigin)(정밀검토 C2) — 화면 · 계산 · 인쇄 불변 · 작업지시서 §25-6-82.
- sw 캐시명 v6.1.3 · MM-PRINT · MM-PROJECT 구간 · 사용자 매뉴얼 변경 없음.

## v6.1.2 (2026-11-12) — 건물개요 창 표 모양 고정

- 건물개요 공통 원본 MM-PROJECT v1.2 → v1.3(불러오기 창 표 칸 모양 고정 — 도구 CSS 가 새지 않음 · 저장값 같음, 정밀검토 C10) · 작업지시서 §25-6-80.
- 판 6.1 · sw 캐시명 v6.1.2 · 계산 · 인쇄 · MM-PRINT 구간 · 사용자 매뉴얼 변경 없음.

## v6.1.1 (2026-11-12) — 접근성

- 소방시설 조건 체크 항목 키보드 조작(Tab 으로 이동 · Space/Enter 로 선택 · 선택 상태를 화면 읽기 프로그램에 알림 · 포커스 테두리)(정밀검토 B17 · 작업지시서 §25-6-78).
- 판 6.1 · sw `sobangsiseorak-v6.1.1` · 계산 · 인쇄 · MM-PRINT · MM-PROJECT 구간 · 사용자 매뉴얼 변경 없음.

## v6.1.0 (2026-11-12) — 검색 설명 메타 · 판 6.1

- `<meta name="description">` 추가(og:description 과 같은 문구) — 검색 결과 설명 칸이 비던 문제(정밀검토 B15 · 작업지시서 §25-6-75).
- 화면 · 계산서 판 표기 Ver-6.1 · sw `sobangsiseorak-v6.1.0` · 계산 · 인쇄 · MM-PRINT 구간 · 사용자 매뉴얼 변경 없음.

> **Developer MANMIN** | ㈜대성건축사사무소
> MANMIN WAP 디자인 통일 · 소방 계열 11. 대상물별 소방시설 설치 의무를 검토한다.

---

## 🆕 Ver 5.2.0 (2026-10-17) — 시행령 별표 4 판정 엔진 전면 재작성 · 사용자 매뉴얼

근거: 「소방시설 설치 및 관리에 관한 법률 시행령」 별표 4 — 대통령령 제36728호(2026. 9. 29. 공포 · 2026. 10. 2. 시행), LawMCP 원문 대조(2026-10-17).

| 항목 | 기존 (v5.1) | 변경 (v5.2.0) |
|------|------|------|
| 근거 표기 | 「시행 2026. 7. 1.」 | 대통령령 제36728호 · 2026. 10. 2. 시행 (머리 · 결과 · A4 · 이용안내) |
| 판정 엔진 | 화면 함수 안의 약식 조건 — 별표 4와 다른 조건 다수 | `FPENG.check()` 순수 함수 — 별표 4 제1호 ~ 제5호 전 조항을 조항 번호 단위로 판정 · 같은 설비의 여러 조항 병기 |
| 층수 | 지상 + 지하 합계로 6층 · 11층 판정 | 층수 = 지상 층수(지하층 제외) · 「지하층을 포함하는 층수」 조항만 합산 |
| 빠진 설비 | 비상방송 · 화재알림 · 누전경보기 · 가스누설경보기 · 휴대용비상조명등 · 객석유도등 · 피난유도선 없음 | 모두 판정 |
| 주요 정정 | 피난기구 2 ~ 10층 · 인명구조기구 지하층 · 7층 · 비상조명 11층 · 제연 지하 1,000 ㎡(용도 무관) · 노유자 자탐 전부 · 소화수조 등 | 원문 조건(피난층 · 1 · 2층 · 11층 이상 제외 / 관광호텔 · 병원 / 5층 · 3,000 ㎡ · 450 ㎡ / 용도 · 무대부 · 승강장 / 노유자 생활시설 / 상수도소화용수설비) |
| 입력 | 연면적 · 층수 · 최대층 · 수용인원 · 체크 8개 | 용도 31종 · 세부 용도 · 층별 바닥면적 6항목 · 주차 · 전기 · 용도별 정보 · 특수 조건 20개 — 고른 용도의 칸만 표시 |
| 구분 | 의무 / 조건부 | 의무(원문 조건 충족) / 확인(화재안전기준 · 행정안전부령 · 협의로 정하는 대상) |
| 매뉴얼 | 없음 | 탭 막대 오른쪽 끝 「📘 매뉴얼」 → `manual/` (sw 캐시 제외) |
| 캐시 | sobangsiseorak-v6.5 | sobangsiseorak-v7.0 |

검증: `python3 manual/_tools/verify_fp.py index.html --inject` — 별표 4를 파이썬으로 따로 옮긴 표와 경계값 무작위 입력 대조 + 오류 주입 4종.
범위 밖: 별표 5 설치 면제 · 별표 6 설치 제외 · 비고 1(복합건축물 내 강화 기준) · 부칙 경과조치 — 결과 화면에 안내.

---

## 🆕 Ver 5.1 — A4 인쇄·PDF 페이지 분할 오류 수정

A4 검토서를 PDF로 저장하면 **표의 행이 페이지 경계에서 반으로 잘려** 인쇄되는 문제를 수정했다.
추적 과정에서 원인이 하나가 아니라 **네 가지**임을 확인했다.

> **계산 로직·수치·화면 디자인은 1바이트도 변경하지 않았다.** 변경 범위는 `@media print` 블록 · 캡처 기하 클래스 · `doSavePDF()` / `doSaveJPG()` 의 분할 로직 · 버전 문자열이다.

### 원인과 조치

| # | 증상 | 원인 | 조치 |
|---|---|---|---|
| ① | **PDF에서 표 행이 잘림** | `doSavePDF()` 가 문서 전체를 이미지 1장으로 캡처한 뒤 297 mm 씩 **기계적으로** 절단 | 행·박스 하단을 **안전 절단선**으로 수집(`collectSafeCuts`)해 그 지점에서만 캔버스를 자르도록 교체 |
| ② | **Ctrl+P 인쇄 시 백지** | `.a4-paper` 가 `.a4-overlay` 안에 있는데 `@media print` 가 오버레이를 통째로 `display:none` 처리 | `.a4-overlay.show` 만 인쇄 대상으로 전환 + 표 분할 제어 규칙 신설 |
| ③ | **마지막에 백지 1장** | `.a4-paper{page-break-after:always}` 가 `@media print` **밖**에 있어 항상 적용 | 일반 CSS에서 제거하고 인쇄 블록에서만 제어 |
| ④ | **좁은 화면에서 출력물 붕괴** | 미디어쿼리(≤840 px)로 `.a4-paper` 가 100 % 폭이 되는데 캡처는 794 px 고정 → DOM 측정값과 캔버스 레이아웃 불일치 | `.a4-capture` 클래스로 저장 시에만 794 px 기하를 `!important` 로 고정 |

④는 실측 중 발견했다. 좁은 창에서 `.a4-paper` 가 **폭 28 px · 높이 6,494 px** 로 측정됐다. 이 상태로 PDF·JPG를 저장하면 결과물이 정상일 수 없다.

### 추가한 인쇄 규칙

```css
@page{ size:A4 portrait; margin:0; }        /* 이중 여백 제거 — 210mm 축소·잘림 방지 */
table.a4-table tr{ break-inside:avoid; }    /* 행 중간 절단 방지 */
table.a4-table thead{ display:table-header-group; }  /* 2장째 표 헤더 자동 반복 */
.a4-sec-head{ break-after:avoid; }          /* 섹션 제목만 홀로 남는 것 방지 */
print-color-adjust:exact;                   /* 표 헤더 녹색·의무/조건부 색상 인쇄 반영 */
p,td,li{ orphans:3; widows:3; }
```

### 검증 — 건축물 24개 대분류 전수

연면적 60,000 ㎡ · 지상 30 / 지하 6층 조건으로 전 용도를 돌려 페이지 분할을 계산했다.

| 항목 | 결과 |
|---|---|
| 페이지 경계를 가로지르는 표 행 | **0 건** (수정 전: 의료시설 `연결송수관설비` 행 절단 확인) |
| 안전선 없이 강제 절단된 페이지 | **0 건** |
| 캡처 기하 | 전 케이스 794 px 고정 확인 |
| JS 문법 | `node --check` 통과 |

### 남은 한계

- **PDF 2장째에는 표 헤더가 반복되지 않는다.** 행이 잘리지 않는 것까지는 해결됐으나, 이미지 슬라이스 방식의 구조적 한계다. 헤더 반복까지 필요하면 PDF 생성을 텍스트 기반(jsPDF‑AutoTable 등)으로 바꿔야 한다.
- **툴바에 인쇄 버튼은 추가하지 않았다.** A4 미리보기를 연 상태에서 `Ctrl+P` 로 정상 출력된다. 버튼을 넣으면 39종 디자인 통일에서 이 도구만 어긋나므로, 통일 규격 확정 후 일괄 반영한다.

---

## 🆕 Ver 5.0 — 디자인 통일 + 출력물 정합

소방웹이 **MANMIN WAP 39종 디자인 통일의 마스터**로 확정되었고, 이 도구는 그 기준을 적용한 결과다.

> **계산 로직은 1바이트도 변경하지 않았다.** 수식·상수·검증식·법령 인용문 모두 이전 버전과 동일하다.
> 변경 범위는 `<style>` 블록 · 출력 래퍼 · 폰트 토큰 · 버전 문자열뿐이며,
> **수치 토큰 다중집합 대조로 무변경을 검증**했다.

### 조정 내역 — v5.0

| # | 항목 | 기존 | 변경 (v5.0) |
|---|------|------|------------|
| ① | **고정폭 폰트** | `Noto Sans Mono` | `JetBrains Mono` + `Noto Sans KR` 폴백 (39종 공통) |
| ② | **법규 표기** | 구버전 혼재 | 현행 기준으로 정정 (아래 참조) |
| ③ | **버전 체계** | Ver 3.0 | **Ver-5.0 / CACHE v5.0** (전 39종 5.0 재출발) |

> 참고: v5.0 이전 버전 문자열에 `26MANMIN-Vre3.0` 오타가 12곳 있었다. 전부 정정했다.

> ⚠️ **정정** — Ver 5.0 README 는 "이 도구에는 A4 계산서가 없다"고 기술했으나 사실과 다르다.
> 이 도구는 **A4 검토서(`.a4-paper`) · PDF 저장 · JPG 저장**을 모두 갖추고 있으며,
> 그 출력 경로에 위 Ver 5.1 의 분할 오류가 있었다.

---

## ⚖ 법령 근거

| 법령 | 적용 | 조항 |
|---|---|---|
| **소방시설 설치 및 관리에 관한 법률 시행령** | **대통령령 제36728호 · 2026.9.29 공포 · 2026.10.2 시행** (MST 290451) | **별표 4** 특정소방대상물별 설치 소방시설 · **별표 2** 비고(대상물 단위) · 부칙 적용례 |
| **NFTC 101** 소화기구·자동소화장치 | 2022.11.25 공포 | — |

> **개정 영향 없음.** 2026.7.1 시행분은 **타법개정**으로 "특별시장·**통합특별시장**·광역시장…" 문구가 추가된 것이며, **별표 4·5의 내용은 불변**이다.
>
> ⚠️ **향후 추적 대상** — 시행령 **2027.1.1 시행 예정분**(2024.12.31 공포 제35151호)은 부칙 제1조 단서 제41조제2호(소방시설관리사 시험)만이며 **별표 4와 무관**하다.

---

## 📦 파일 구성

```
Fire-Protection-Systems/
├── index.html          ← 메인 앱 (Ver 6.1 · v6.1.6)
├── manifest.json       ← PWA 매니페스트
├── sw.js               ← 서비스 워커 (CACHE_NAME = 'sobangsiseorak-v6.1.6')
├── manual/             ← 사용자 매뉴얼 · _tools(판정 엔진 사본 fp_engine.js · 검증 verify_fp.py)
├── README.md
└── icons/              ← 아이콘 세트 14종
```

로컬 작업 폴더에는 `_archive/` 가 함께 있으나 **업로드 대상이 아니다.**
언더스코어로 시작하므로 GitHub Pages 빌드에서도 자동 제외된다.

## 🚀 배포

1. 루트의 `index.html` · `manifest.json` · `sw.js` · `README.md` 를 저장소 루트에 업로드
   *(`icons/` 는 해시 대조 결과 무변경 — 다시 올릴 필요 없다)*
2. `Settings` → `Pages` → `Source: main branch / (root)`
3. 배포 후 **Ctrl+Shift+R** (강력 새로고침) — 설치된 PWA 는 앱 재시작
4. 화면 각인이 `MANMIN-Ver6.1` 인지 확인
5. 검토 실행 → A4 미리보기 → **Ctrl+P**: 백지가 아니라 검토서가 나오고, 표 행이 온전한지 확인
6. **PDF 저장**: 행이 경계에서 잘리지 않고, 마지막 백지 1장이 사라졌는지 확인

## 🛠️ 캐시 주의 — 이 도구는 Cache First

`sw.js` 의 fetch 전략이 **Cache First** 다.

```js
caches.match(e.request).then(cached => { if (cached) return cached; ... })
```

캐시에 있으면 네트워크를 보지 않으므로, **`CACHE_NAME` 을 올리지 않으면 기존 사용자는 수정본을 받지 못한다.**
Ver 5.1 에서 `v5.0` → `v5.1` 로 올렸고, `activate` 에서 구버전 캐시를 삭제하므로 정상 갱신된다.
다음 배포 시에도 **`CACHE_NAME` 한 줄을 반드시 올릴 것.**

---

## ⏳ 이번 버전에 포함되지 않은 것

| 항목 | 상태 |
|---|---|
| PDF 표 헤더 반복 | 대기 — 텍스트 기반 PDF 전환 필요 (Ver 6.0 급) |
| 툴바 인쇄 버튼 | 대기 — 39종 통일 규격 확정 후 일괄 반영 |
| 분야색 이관 (소방 = `#B91C1C` 계열 통일) | 대기 — 의미색(안내·판정)과 얽혀 도구별 육안 확인 필요 |
| PWA 아이콘 통일 | 대기 — 형태 통일 + 심볼 구분 방식으로 결론, 시안 미착수 |
| JetBrains Mono 로컬 woff2 | 대기 — 현재 Google Fonts 의존 (SW가 첫 로드 시 캐시) |

---

## 📚 이전 이력

Ver 3.0 이하의 상세 이력은 `_archive/` 의 구버전 백업본에 보존되어 있다.
`2026-08-30_Ver5.0_index_인쇄분할수정전.html` 이 Ver 5.1 직전 배포본이며 **롤백 지점**이다.
구버전 폴더는 **전부 무변경 보존** 상태다.

---
*MANMIN · ㈜대성건축사사무소 · Ver 6.1 (v6.1.6) · 2026-11-24*

---

## 📜 저작권 · 사용 범위

© 2026 김만민 건축사 (MANMIN). All rights reserved.

- **허용**: 웹 주소로 접속해 사용 · 앱 설치(PWA) · 도구가 만든 계산서 · 검토서를 본인 업무에 사용
- **금지**(사전 서면 허락 없이): 소스 코드 · 계산 로직 · 법규 데이터 · 화면 디자인 · 매뉴얼의 복제 · 수정 · 재배포 · 다른 사이트 게시, 상업적 재사용, AI 학습 · 데이터셋 수집
- 계산 · 검토 결과는 참고 자료이며 최종 판단과 책임은 사용자에게 있습니다.
- 자세한 조건: [LICENSE](LICENSE)
