<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width,initial-scale=1.0"/>
<title>소방시설 설치 검토 시스템 · MANMIN Ver-6.1</title>
<!-- 검색 설명(정밀검토 B15 · 2026-11-12) -->
<meta name="description" content="소방시설 설치 및 관리에 관한 법률 시행령 별표4 기준 소방시설 설치 검토 시스템 · MANMIN Ver-6.1">
<!-- 링크 미리보기(네이버 · 카카오 · SNS) — 2026-10-30 전수 정비 -->
<link rel="canonical" href="https://manminkim-eng.github.io/Fire-Protection-Systems/">
<meta property="og:type" content="website">
<meta property="og:site_name" content="MANMIN ENGINEERING">
<meta property="og:locale" content="ko_KR">
<meta property="og:title" content="소방시설 설치 검토 시스템 · MANMIN Ver-6.1">
<meta property="og:description" content="소방시설 설치 및 관리에 관한 법률 시행령 별표4 기준 소방시설 설치 검토 시스템 · MANMIN Ver-6.1">
<meta property="og:url" content="https://manminkim-eng.github.io/Fire-Protection-Systems/">
<meta property="og:image" content="https://manminkim-eng.github.io/Fire-Protection-Systems/og-card.jpg">
<meta property="og:image:secure_url" content="https://manminkim-eng.github.io/Fire-Protection-Systems/og-card.jpg">
<meta property="og:image:type" content="image/jpeg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="소방시설 설치 검토 시스템 · MANMIN Ver-6.1">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="소방시설 설치 검토 시스템 · MANMIN Ver-6.1">
<meta name="twitter:description" content="소방시설 설치 및 관리에 관한 법률 시행령 별표4 기준 소방시설 설치 검토 시스템 · MANMIN Ver-6.1">
<meta name="twitter:image" content="https://manminkim-eng.github.io/Fire-Protection-Systems/og-card.jpg">
<meta name="theme-color" content="#15803d"/>
<link rel="manifest" href="manifest.json"/>
<meta name="mobile-web-app-capable" content="yes"/>
<meta name="apple-mobile-web-app-capable" content="yes"/>
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent"/>
<meta name="apple-mobile-web-app-title" content="소방시설"/>
<meta name="application-name" content="소방시설"/>
<link rel="apple-touch-icon" href="icons/icon-180x180.png"/>
<link rel="apple-touch-icon" sizes="152x152" href="icons/icon-152x152.png"/>
<link rel="apple-touch-icon" sizes="120x120" href="icons/icon-120x120.png"/>
<link rel="icon" type="image/png" sizes="32x32" href="icons/icon-32x32.png"/>
<link rel="icon" type="image/png" sizes="16x16" href="icons/icon-16x16.png"/>
<link rel="preconnect" href="https://cdn.jsdelivr.net"/>
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/orioncactus/pretendard@v1.3.9/dist/web/static/pretendard.min.css" integrity="sha384-ei/b2Mz3F5J8nqTvpKS89CkzDCuD7Cc+/F+OsaPUKItzHgLNKnGq3rjtYq/B7RnO" crossorigin="anonymous"/>
<link rel="stylesheet" href="./assets/fonts/manmin-fonts.css"/><!-- v5.0 로컬 폴백 폰트 — CDN 차단·오프라인 대비. CDN link 보다 먼저 로드되어야 한다 -->
<link href="https://fonts.googleapis.com/css2?family=Orbitron:wght@700;900&family=JetBrains+Mono:wght@400;500;700&display=swap" rel="stylesheet"/>
<!-- html2canvas: JPG 출력 -->
<script src="https://cdnjs.cloudflare.com/ajax/libs/html2canvas/1.4.1/html2canvas.min.js" integrity="sha384-ZZ1pncU3bQe8y31yfZdMFdSpttDoPmOZg2wguVK9almUodir1PghgT0eY7Mrty8H" crossorigin="anonymous"></script>
<!-- v5.0.1 : PDF 는 브라우저 인쇄(window.print)로 전환했다.
     소방 01~08 과 동일한 경로이며, 이미지가 아닌 진짜 텍스트 PDF 가 나온다.
     jsPDF CDN 은 더 이상 필요 없어 제거했다. -->
<style>
/* ═══════════════════ RESET & ROOT ═══════════════════ */
*{box-sizing:border-box;margin:0;padding:0;}
:root{--d:#22c55e;--d-deep:#15803d;--d-lt:#86efac;--d-tint:#dcfce7;--d-rgb:34,197,94;--fs-badge:11px;--fs-cap:11.5px;--fs-sm:12.5px;--fs-desc:13px;--fs-body:14px;--fs-sec:16px;--fs-card:17px;--fs-stat:20px;
  --font:'Pretendard Variable',Pretendard,'Noto Sans KR Local',-apple-system,BlinkMacSystemFont,sans-serif;
  --mono:'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',monospace;
  --bg:#080f08;--bg1:#0c160c;
  --surface:#0f1e0f;--surface2:#13251a;
  --border:rgba(34,197,94,.15);--border2:rgba(34,197,94,.35);--border3:rgba(34,197,94,.55);
  --green:#15803d;--green2:#16a34a;--green3:#22c55e;--green4:#4ade80;
  --text:#f0f4f0;--text2:#a3b4a3;--text3:#607060;
  --c-green:#22c55e;--c-green-b:rgba(34,197,94,.12);
  --c-teal:#2dd4bf;--c-teal-b:rgba(45,212,191,.12);
  --c-amber:#fbbf24;--c-amber-b:rgba(251,191,36,.12);
  --c-rose:#fb7185;--c-rose-b:rgba(251,113,133,.12);
  --radius:18px;--radius-sm:12px;--radius-xs:8px;
}
html{scroll-behavior:smooth;-webkit-text-size-adjust:100%;}
body{font-family:var(--font);background:var(--bg);color:var(--text);min-height:100vh;-webkit-font-smoothing:antialiased;overflow-x:hidden;}

/* BG */
.bg-layer{position:fixed;inset:0;z-index:0;pointer-events:none;}
.bg-grid{background-image:linear-gradient(rgba(34,197,94,.035) 1px,transparent 1px),linear-gradient(90deg,rgba(34,197,94,.035) 1px,transparent 1px);background-size:40px 40px;}
.bg-radial{background:radial-gradient(ellipse 90% 50% at 50% -8%,rgba(21,128,61,.2),transparent 65%);}

.wrapper{position:relative;z-index:1;max-width:1200px;margin:0 auto;padding:22px 20px 120px;}   /* v5.0-HDR — hero 폐지 후 상단 22px */

/* ═══════════════════ HEADER ═══════════════════ */
/* ═══ v5.0-HDR (2026-09-02) — 소방 마스터 3단 헤더 + 탭바 + 요약 스트립. hero 헤더(375px) 폐지.
   구조·치수·서체·간격은 01 마스터 실측(§18-1), 색은 도구 토큰 6개(녹색 계열)만. 줄높이는 px 고정(§18-3) ═══ */
.hdr-shell{background:linear-gradient(135deg,#052e16 0%,#14532d 50%,#15803d 100%);box-shadow:0 2px 20px rgba(21,128,61,.35);position:relative;z-index:2;}
.app-header{background:transparent;color:#fff;}
.header-inner{max-width:1300px;margin:0 auto;padding:20px 24px 16px;display:flex;align-items:flex-start;justify-content:space-between;gap:16px;flex-wrap:wrap;}
.brand-texts{min-width:0;}
.hdr-eyebrow{font-size:11px;font-weight:600;opacity:.7;color:#fff;letter-spacing:.15em;text-transform:uppercase;margin-bottom:6px;line-height:16px;}
.hdr-h1{font-size:26px;font-weight:900;color:#fff;letter-spacing:.04em;line-height:1.2;margin:0;font-family:var(--font);background:none;-webkit-text-fill-color:#fff;}
.hdr-sub{font-size:11px;margin-top:8px;color:#fff;opacity:.85;letter-spacing:.02em;line-height:17px;}
.hdr-manmin{font-family:'Orbitron',sans-serif!important;font-weight:900;font-size:12px;color:#86efac;letter-spacing:.08em;text-shadow:0 0 8px rgba(134,239,172,.6);white-space:nowrap;display:inline-block;line-height:17px;vertical-align:top;}
.hdr-right-wrap{display:flex;flex-direction:column;align-items:flex-end;gap:6px;flex-shrink:0;}
.hdr-right{text-align:right;opacity:.75;color:#fff;font-size:11px;line-height:16px;}
.hdr-right strong{font-size:13px;font-weight:700;line-height:19px;}
.hdr-right em{font-size:11px;color:#86efac;font-style:normal;display:block;margin-top:4px;line-height:15px;}
@media(max-width:768px){ .hdr-right{display:none;} .hdr-right-wrap{gap:0;} }
@media(max-width:640px){
  .hdr-h1{font-size:18px;}
  .header-inner{padding:20px 14px 16px;row-gap:0;}
  .tab-bar-inner{padding:4px 14px 0;}
}
.tab-bar{background:transparent;overflow-x:auto;scrollbar-width:none;}
.tab-bar::-webkit-scrollbar{display:none;}
.tab-bar-inner{max-width:1300px;margin:0 auto;padding:4px 24px 0;display:flex;gap:4px;}
.tb{background:none;border:none;border-bottom:3px solid transparent;cursor:pointer;color:rgba(255,255,255,.75);font-family:inherit;padding:11px 16px;font-size:13px;font-weight:700;letter-spacing:.02em;line-height:19px;transition:all .15s;display:flex;align-items:center;gap:5px;white-space:nowrap;flex-shrink:0;-webkit-tap-highlight-color:transparent;}
.tb:hover{color:#fff;background:rgba(255,255,255,.09);}
.tb.active{color:#fff;background:#15803d;border-bottom-color:#86efac;}
.sum-bar-wrap{background:#0f172a;padding:10px 0;position:relative;z-index:2;}
.sum-bar{max-width:1300px;margin:0 auto;padding:0 24px;display:flex;flex-wrap:wrap;gap:14px;}
.sum-item{font-size:12px;color:#94a3b8;line-height:18px;}
.sum-item b{font-family:'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace;font-weight:700;color:#86efac;line-height:18px;vertical-align:top;}
@media(max-width:640px){.sum-bar{padding:0 14px;}.sum-item{font-size:11px;}}

/* ═══════════════════ MAIN LAYOUT ═══════════════════ */
.main-layout{display:grid;grid-template-columns:370px 1fr;gap:22px;align-items:start;}

/* ═══════════════════ INPUT PANEL ═══════════════════ */
.input-panel{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);overflow:hidden;position:sticky;top:20px;animation:fadeUp .5s ease both;}
.panel-head{padding:18px 20px 14px;border-bottom:1px solid var(--border);background:linear-gradient(135deg,rgba(21,128,61,.08),transparent);}
.panel-head-title{font-family:'Orbitron',sans-serif;font-size:11px;font-weight:700;letter-spacing:.12em;color:var(--green3);text-transform:uppercase;margin-bottom:3px;}
.panel-head-sub{font-size:11px;color:var(--text3);}
.panel-body{padding:18px 20px;}
.form-section{margin-bottom:20px;}
.form-section-title{font-size:11px;font-weight:800;letter-spacing:.12em;text-transform:uppercase;color:var(--green3);margin-bottom:10px;display:flex;align-items:center;gap:8px;}
.form-section-title::after{content:'';flex:1;height:1px;background:var(--border);}
.form-row{margin-bottom:12px;}
.form-label{font-size:11px;font-weight:700;color:var(--text2);margin-bottom:5px;display:block;letter-spacing:.02em;}
.form-label span{color:var(--green3);font-size:11px;margin-left:4px;}
.form-select,.form-input{width:100%;background:var(--bg1);border:1px solid var(--border2);border-radius:var(--radius-xs);padding:9px 11px;color:var(--text);font-family:var(--font);font-size:12.5px;font-weight:500;-webkit-appearance:none;appearance:none;transition:border-color .2s,box-shadow .2s;}
.form-select:focus,.form-input:focus{outline:none;border-color:var(--green3);box-shadow:0 0 0 3px rgba(34,197,94,.1);}
.form-select{cursor:pointer;}
.form-select-wrap{position:relative;}
.form-select-wrap::after{content:'▾';position:absolute;right:11px;top:50%;transform:translateY(-50%);color:var(--green3);font-size:11px;pointer-events:none;}
.form-input::placeholder{color:var(--text3);}
.form-hint{font-size:11px;color:var(--text3);margin-top:4px;line-height:1.5;}   /* v5.2.0 */
.tb-manual{margin-left:auto;text-decoration:none;color:rgba(255,255,255,.85);}   /* v5.2.0 — 작업지시서 §4 · 소방 계산서와 같은 위치 · 모양 */
@media print{.tb-manual{display:none!important;}}
.input-unit{display:flex;align-items:center;gap:6px;}
.input-unit .form-input{flex:1;}
.input-unit-label{font-size:11px;font-weight:700;color:var(--text2);white-space:nowrap;}

/* CHECKBOX */
.check-group{display:grid;grid-template-columns:1fr 1fr;gap:5px;}
.check-item{display:flex;align-items:center;gap:6px;cursor:pointer;padding:6px 9px;border-radius:7px;border:1px solid var(--border);background:var(--bg1);transition:all .18s;user-select:none;}
.check-item:hover{border-color:var(--border2);background:rgba(34,197,94,.04);}
.check-item:focus-visible{outline:2px solid var(--green3);outline-offset:2px;}
.check-item.checked{border-color:rgba(34,197,94,.45);background:var(--c-green-b);}
.check-item input[type=checkbox]{position:absolute;opacity:0;width:0;height:0;pointer-events:none;}
.check-box{width:15px;height:15px;border-radius:4px;border:1.5px solid var(--border2);flex-shrink:0;display:flex;align-items:center;justify-content:center;transition:all .18s;font-size:11px;color:transparent;}
.check-item.checked .check-box{background:var(--green3);border-color:var(--green3);color:#fff;}
.check-label{font-size:11px;font-weight:600;color:var(--text2);pointer-events:none;}
.check-item.checked .check-label{color:var(--text);}

/* CALC BTN */
.calc-btn{width:100%;padding:13px;border-radius:var(--radius-xs);border:none;background:linear-gradient(135deg,#15803d,#16a34a);color:#fff;font-family:var(--font);font-size:13.5px;font-weight:800;letter-spacing:.04em;cursor:pointer;transition:all .25s;display:flex;align-items:center;justify-content:center;gap:9px;position:relative;overflow:hidden;}
.calc-btn::before{content:'';position:absolute;inset:0;background:linear-gradient(135deg,rgba(255,255,255,.12),transparent);opacity:0;transition:opacity .2s;}
.calc-btn:hover{transform:translateY(-2px);box-shadow:0 8px 32px rgba(21,128,61,.5);}
.calc-btn:hover::before{opacity:1;}
.calc-btn:active{transform:translateY(0);}

/* ═══════════════════ RESULT PANEL ═══════════════════ */
.result-panel{animation:fadeUp .5s ease both;animation-delay:.1s;}
.empty-state{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);padding:56px 28px;text-align:center;}
.empty-icon{font-size:52px;margin-bottom:18px;opacity:.35;}
.empty-title{font-size:15px;font-weight:700;color:var(--text2);margin-bottom:7px;}
.empty-desc{font-size:11.5px;color:var(--text3);line-height:1.7;}

.result-header{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);padding:20px 22px;margin-bottom:14px;background:linear-gradient(135deg,var(--surface),rgba(21,128,61,.06));}
.result-title-row{display:flex;align-items:center;justify-content:space-between;margin-bottom:14px;flex-wrap:wrap;gap:10px;}
.result-title{font-family:'Orbitron',sans-serif;font-size:12px;font-weight:900;letter-spacing:.1em;color:var(--green3);text-transform:uppercase;}
.result-ver{font-size:11px;color:rgba(74,222,128,.65);letter-spacing:.1em;margin-top:2px;}

/* ── 출력 버튼 그룹 ── */
.output-btns{display:flex;gap:8px;flex-wrap:wrap;}
.out-btn{
  display:flex;align-items:center;gap:6px;
  padding:8px 16px;border-radius:9px;
  border:1px solid var(--border2);
  background:transparent;color:var(--text2);
  font-family:var(--font);font-size:11.5px;font-weight:700;
  cursor:pointer;transition:all .2s;white-space:nowrap;
}
.out-btn:hover{border-color:var(--green3);color:var(--green3);background:var(--c-green-b);}
.out-btn.preview{border-color:rgba(96,165,250,.45);color:var(--c-blue,#60a5fa);}
.out-btn.preview:hover{background:rgba(96,165,250,.1);}
.out-btn.pdf{border-color:rgba(251,113,133,.45);color:var(--c-rose);}
.out-btn.pdf:hover{background:var(--c-rose-b);}
.out-btn.jpg{border-color:rgba(251,191,36,.45);color:var(--c-amber);}
.out-btn.jpg:hover{background:var(--c-amber-b);}
.out-btn-icon{font-size:15px;}

.result-meta{display:grid;grid-template-columns:repeat(auto-fill,minmax(145px,1fr));gap:7px;}
.meta-item{background:var(--bg1);border:1px solid var(--border);border-radius:7px;padding:9px 11px;}
.meta-label{font-size:11px;font-weight:700;letter-spacing:.1em;text-transform:uppercase;color:var(--text3);margin-bottom:3px;}
.meta-value{font-size:11.5px;font-weight:700;color:var(--text);}

.summary-row{display:grid;grid-template-columns:repeat(4,1fr);gap:9px;margin-bottom:14px;}
.sum-box{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius-sm);padding:14px 10px;text-align:center;}
.sum-num{font-family:'Orbitron',sans-serif;font-size:22px;font-weight:900;line-height:1;margin-bottom:5px;}
.sum-lbl{font-size:11px;color:var(--text2);font-weight:600;letter-spacing:.03em;line-height:1.3;}
.sum-box.t-rose .sum-num{color:var(--c-rose);}
.sum-box.t-amber .sum-num{color:var(--c-amber);}
.sum-box.t-green .sum-num{color:var(--c-green);}
.sum-box.t-teal .sum-num{color:var(--c-teal);}

.facility-section{margin-bottom:14px;}
.facility-sec-head{display:flex;align-items:center;gap:9px;margin-bottom:8px;}
.facility-sec-num{width:24px;height:24px;border-radius:6px;display:flex;align-items:center;justify-content:center;font-size:11px;font-weight:900;flex-shrink:0;}
.facility-sec-title{font-size:12.5px;font-weight:800;color:var(--text);}
.facility-sec-count{font-size:11px;padding:2px 8px;border-radius:100px;font-weight:700;}
.facility-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(255px,1fr));gap:9px;}
.facility-card{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius-sm);padding:12px 14px;transition:all .22s;}
.facility-card:hover{border-color:var(--border2);transform:translateY(-2px);box-shadow:0 5px 20px rgba(0,0,0,.35);}
.fc-top{display:flex;align-items:flex-start;gap:9px;margin-bottom:7px;}
.fc-icon{width:33px;height:33px;border-radius:8px;display:flex;align-items:center;justify-content:center;font-size:16px;flex-shrink:0;}
.fc-name{font-size:12px;font-weight:800;color:var(--text);line-height:1.3;margin-bottom:2px;}
.fc-law{font-size:11px;font-weight:600;letter-spacing:.05em;color:var(--text3);font-family:var(--mono);}
.fc-reason{font-size:11px;color:var(--text2);line-height:1.6;border-top:1px solid var(--border);padding-top:7px;}
.fc-tags{display:flex;flex-wrap:wrap;gap:3px;margin-top:7px;}
.fc-tag{font-size:11px;font-weight:700;padding:2px 6px;border-radius:4px;}
.status-required .fc-icon{background:var(--c-rose-b);}
.status-required .fc-tag.main{background:var(--c-rose-b);color:var(--c-rose);}
.status-conditional .fc-icon{background:var(--c-amber-b);}
.status-conditional .fc-tag.main{background:var(--c-amber-b);color:var(--c-amber);}
.result-footer{text-align:center;padding:18px;font-size:11px;color:var(--text3);border-top:1px solid var(--border);margin-top:18px;line-height:1.8;}

/* ═══════════════════ A4 미리보기 오버레이 ═══════════════════ */
.a4-overlay{
  display:none;position:fixed;inset:0;z-index:1000;
  background:rgba(0,0,0,.9);backdrop-filter:blur(14px);
  align-items:center;justify-content:center;
  padding:20px 16px;overflow-y:auto;
}
.a4-overlay.show{display:flex;}

.a4-toolbar{
  position:sticky;top:0;z-index:10;
  display:flex;align-items:center;justify-content:space-between;
  background:rgba(8,15,8,.92);backdrop-filter:blur(8px);
  border:1px solid var(--border2);border-radius:12px;
  padding:10px 16px;margin-bottom:16px;gap:12px;flex-wrap:wrap;
  width:100%;max-width:860px;
}
.a4-toolbar-left{display:flex;align-items:center;gap:10px;}
.a4-toolbar-title{font-family:'Orbitron',sans-serif;font-size:10px;font-weight:900;letter-spacing:.12em;color:var(--green3);}
.a4-toolbar-right{display:flex;gap:8px;flex-wrap:wrap;}

/* ISO A4: 210mm x 297mm → 794px x 1123px @96dpi */
.a4-paper{
  width:794px;
  min-height:1123px;
  /* v5.0.2 — 화면 여백을 인쇄 여백과 1:1 로 맞춘다(§3-4-1).
     인쇄는 @page{margin:0} + padding:12mm 15mm → 96dpi 환산 45px / 57px.
     내용 영역 : 폭 794-57-57 = 680px(180mm) · 높이 1123-45-45 = 1033px(273mm) */
  background:#ffffff;
  border-radius:4px;
  box-shadow:0 20px 60px rgba(0,0,0,.8);
  padding:53px 45px 83px 53px;   /* = 14mm 12mm 22mm 14mm — @page 와 동일(§3-4-1) */
  /* v5.0.1 — 로컬 woff2(Noto Sans KR Local)를 최우선에 둔다.
     Malgun Gothic 이 앞에 있으면 윈도우에서만 그 폰트로 렌더되어
     html2canvas 캡처 결과가 기기마다 달라진다. 출력물 통일이 v5.0 의 목적이다.
     서브셋에 없는 글자는 브라우저가 글자 단위로 뒤 폰트에 폴백한다. */
  font-family:'Pretendard Variable',Pretendard,'Noto Sans KR Local','Noto Sans KR','Apple SD Gothic Neo','Malgun Gothic',sans-serif;
  color:#1a1a1a;
  position:relative;
  margin:0 auto 24px;
  /* page-break-after 는 @media print 에서만 제어한다.
     여기에 always 를 두면 문서가 1장이어도 뒤에 백지 1장이 강제로 붙는다. */
}

/* A4 내부 — 흰 배경 흑색 텍스트 */
.a4-doc-header{
  display:flex;align-items:flex-start;justify-content:space-between;
  border-bottom:2.5px solid #15803d;
  padding-bottom:14px;margin-bottom:18px;
}
.a4-doc-brand{font-size:9px;font-weight:700;letter-spacing:.14em;color:#15803d;text-transform:uppercase;margin-bottom:4px;}
.a4-doc-ver{font-size:8px;color:#999;letter-spacing:.08em;margin-bottom:8px;}
.a4-doc-title{font-size:20px;font-weight:900;color:#111;letter-spacing:-.01em;}
.a4-doc-sub{font-size:10px;color:#555;margin-top:3px;}
.a4-doc-date{text-align:right;font-size:9px;color:#666;line-height:1.6;}
.a4-doc-date strong{display:block;font-size:11px;color:#111;margin-bottom:4px;}

/* 건축물 정보 박스 */
.a4-info-box{
  background:#f8fdf8;border:1px solid #c6edc6;
  border-radius:6px;padding:12px 16px;margin-bottom:16px;
}
.a4-info-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:8px;}
.a4-info-item{}
.a4-info-label{font-size:8px;font-weight:700;color:#15803d;letter-spacing:.08em;text-transform:uppercase;margin-bottom:2px;}
.a4-info-value{font-size:11px;font-weight:700;color:#111;}

/* 요약 통계 */
.a4-stats{display:grid;grid-template-columns:repeat(4,1fr);gap:8px;margin-bottom:16px;}
.a4-stat{border:1px solid #e0e0e0;border-radius:6px;padding:10px 8px;text-align:center;background:#fafafa;}
.a4-stat-num{font-size:22px;font-weight:900;line-height:1;margin-bottom:3px;}
.a4-stat-label{font-size:8.5px;color:#666;font-weight:600;}
.a4-stat.rose .a4-stat-num{color:#e11d48;}
.a4-stat.amber .a4-stat-num{color:#d97706;}
.a4-stat.green .a4-stat-num{color:#15803d;}
.a4-stat.teal .a4-stat-num{color:#0d9488;}

/* 섹션 헤더 */
.a4-sec-head{
  display:flex;align-items:center;gap:8px;
  background:#f0faf0;border-left:4px solid #15803d;
  padding:7px 12px;margin-bottom:8px;margin-top:12px;
}
.a4-sec-num{font-size:11px;font-weight:900;color:#15803d;}
.a4-sec-title{font-size:12px;font-weight:800;color:#111;}
.a4-sec-count{font-size:9px;background:#dcfce7;color:#15803d;font-weight:700;padding:1px 8px;border-radius:100px;margin-left:4px;}

/* 시설 테이블 */
.a4-table{width:100%;border-collapse:collapse;margin-bottom:6px;font-size:9.5px;}
.a4-table th{background:#f0faf0;color:#15803d;font-weight:700;padding:6px 8px;border:1px solid #d4edda;text-align:left;font-size:9px;letter-spacing:.04em;}
.a4-table td{padding:6px 8px;border:1px solid #e8e8e8;vertical-align:top;line-height:1.5;color:#222;}
.a4-table tr:nth-child(even) td{background:#fafafa;}
.a4-table td.facility-name{font-weight:700;color:#111;min-width:120px;}
.a4-table td.type-required{color:#e11d48;font-weight:700;text-align:center;white-space:nowrap;}
.a4-table td.type-conditional{color:#d97706;font-weight:700;text-align:center;white-space:nowrap;}
.a4-table td.law-ref{color:#666;font-size:8.5px;font-family:Consolas,'Pretendard Variable',Pretendard,'Malgun Gothic',monospace;white-space:nowrap;}

/* 주의사항 박스 */
.a4-caution{
  background:#fffbeb;border:1px solid #fde68a;
  border-radius:6px;padding:10px 14px;margin-top:14px;
}
.a4-caution-title{font-size:10px;font-weight:700;color:#d97706;margin-bottom:4px;}
.a4-caution-text{font-size:8.5px;color:#555;line-height:1.65;}

/* A4 푸터 */
.a4-footer{
  margin-top:20px;padding-top:12px;
  border-top:1px solid #e0e0e0;
  display:flex;justify-content:space-between;align-items:center;
}
.a4-footer-left{font-size:8px;color:#999;}
.a4-footer-right{font-size:8px;color:#15803d;font-weight:700;letter-spacing:.06em;}

/* ═══════════════════ HELP FAB (삼각자) ═══════════════════ */
.help-fab-wrap{position:fixed;bottom:18px;right:18px;z-index:1200;display:flex;flex-direction:column;align-items:flex-end;gap:8px;}
/* v5.0-FAB (2026-09-03) — 소방 마스터 규격(.fml-fab). 색만 도구 토큰(녹색) */
.help-fab{background:linear-gradient(135deg,#052e16 0%,#14532d 50%,#15803d 100%);color:#fff;border:1px solid rgba(134,239,172,.3);border-radius:16px;padding:11px 15px;cursor:pointer;box-shadow:0 4px 20px rgba(21,128,61,.65);display:flex;flex-direction:column;align-items:center;gap:2px;line-height:1.3;font-family:inherit;transition:transform .15s,box-shadow .15s;animation:fabIn .55s cubic-bezier(.34,1.56,.64,1) forwards;}
@keyframes fabIn{from{opacity:0;transform:scale(.3) rotate(-20deg);}to{opacity:1;transform:scale(1) rotate(0);}}
.help-fab:hover{transform:translateY(-3px);box-shadow:0 8px 28px rgba(21,128,61,.65);}
.help-fab:active{transform:translateY(0);}
.help-fab .fab-icon{font-size:20px;line-height:1;}
.help-fab .fab-lbl{font-size:11px;font-weight:800;letter-spacing:.04em;}
.help-fab .fab-sub{font-size:11px;opacity:.8;}

/* ═══════════════════ HELP MODAL ═══════════════════ */
/* v5.0-FAB — 모달 소방 규격(.fml-overlay/.fml-box/.fml-hd/.fml-tabs/.fml-bd) */
.help-overlay{display:none;position:fixed;inset:0;z-index:9000;background:rgba(0,0,0,.65);backdrop-filter:blur(5px);animation:fadeIn .2s;}
.help-overlay.show{display:flex;align-items:center;justify-content:center;padding:16px;}
@keyframes fadeIn{from{opacity:0;}to{opacity:1;}}
@keyframes slideUp{from{transform:translateY(30px);opacity:0;}to{transform:none;opacity:1;}}
.help-modal{background:#fff;border-radius:20px;width:100%;max-width:800px;max-height:calc(100vh - 32px);overflow:hidden;box-shadow:0 30px 80px rgba(0,0,0,.4);animation:slideUp .25s cubic-bezier(.34,1.5,.64,1);display:flex;flex-direction:column;box-shadow:0 20px 60px rgba(0,0,0,.7);}
.help-modal-head{padding:18px 22px 13px;display:flex;align-items:flex-start;justify-content:space-between;flex-shrink:0;color:#fff;background:linear-gradient(135deg,#052e16 0%,#14532d 50%,#15803d 100%);}
.help-modal-title{font-size:14px;font-weight:900;letter-spacing:.04em;color:#fff;}
.help-modal-ver{font-family:'Orbitron',sans-serif;font-size:11px;font-weight:700;color:#86efac;letter-spacing:.12em;margin-top:3px;}
.help-close{width:34px;height:34px;border-radius:50%;background:rgba(255,255,255,.13);border:none;color:#fff;cursor:pointer;font-size:18px;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.help-tabs{display:flex;overflow-x:auto;scrollbar-width:none;-webkit-overflow-scrolling:touch;flex-shrink:0;background:linear-gradient(135deg,#052e16 0%,#14532d 50%,#15803d 100%);}
.help-tabs::-webkit-scrollbar{display:none;}
.help-tab{padding:9px 18px;border:none;border-bottom:3px solid transparent;font-size:12px;font-weight:700;cursor:pointer;transition:all .15s;flex-shrink:0;white-space:nowrap;background:transparent;color:rgba(255,255,255,.6);font-family:inherit;color:var(--text3);}
.help-tab.on{color:#fff;border-bottom-color:#86efac;}
.help-tab:hover:not(.on){color:rgba(255,255,255,.88);}
.help-body{overflow-y:auto;flex:1;padding:20px 22px 26px;-webkit-overflow-scrolling:touch;}
.help-body::-webkit-scrollbar{width:5px;}
.help-body::-webkit-scrollbar-thumb{background:#86efac;border-radius:3px;}
.help-panel{display:none;}.help-panel.show{display:block;}
.help-step{display:flex;gap:10px;margin-bottom:14px;}
.help-step-num{width:24px;height:24px;border-radius:50%;background:var(--green);color:#fff;font-size:11px;font-weight:900;display:flex;align-items:center;justify-content:center;flex-shrink:0;margin-top:1px;}
.help-step-title{font-size:12px;font-weight:800;color:#1a2744;margin-bottom:3px;}
.help-step-desc{font-size:11px;color:#475569;line-height:1.68;}
.law-table{width:100%;border-collapse:collapse;font-size:11px;}
.law-table th{background:#f0fdf4;color:#15803d;font-weight:700;padding:7px 9px;border-bottom:1px solid #e2e8f0;text-align:left;font-size:11px;}
.law-table td{padding:7px 9px;border-bottom:1px solid #e2e8f0;color:#334155;line-height:1.5;vertical-align:top;}
.law-table tr:last-child td{border-bottom:none;}
.law-table td:first-child{color:#15803d;font-weight:700;font-family:var(--mono);font-size:11px;white-space:nowrap;}
.warn-box{background:#fffbeb;border:1px solid #fde68a;border-radius:9px;padding:11px 13px;margin-top:10px;}
.warn-box-title{font-size:11px;font-weight:700;color:#b45309;margin-bottom:3px;}
.warn-box-desc{font-size:11px;color:#475569;line-height:1.68;}

/* LOADING */
.loading-spin{width:16px;height:16px;border:2px solid rgba(255,255,255,.3);border-top-color:#fff;border-radius:50%;animation:spin .7s linear infinite;flex-shrink:0;}

/* ANIMATIONS */
@keyframes fadeDown{from{opacity:0;transform:translateY(-14px);}to{opacity:1;transform:none;}}
@keyframes fadeUp{from{opacity:0;transform:translateY(14px);}to{opacity:1;transform:none;}}
@keyframes pulse{0%,100%{opacity:1;transform:scale(1);}50%{opacity:.5;transform:scale(.85);}}
@keyframes verPulse{0%,100%{box-shadow:0 0 14px rgba(34,197,94,.15);}50%{box-shadow:0 0 26px rgba(34,197,94,.38);}}
@keyframes spin{to{transform:rotate(360deg);}}

/* ─── touch-action: 모바일 300ms 딜레이 제거 ─── */
.check-item,.calc-btn,.out-btn,.help-fab,.help-tab,.help-close,.a4-close-btn{touch-action:manipulation;}

/* ─── RESPONSIVE ─── */
/* 데스크탑: 1200px+ → 기본 레이아웃 (grid 370px + 1fr) */

/* 태블릿 가로 (921px ~ 1199px): 입력 패널 sticky 유지, 너비 줄임 */
@media(min-width:921px) and (max-width:1199px){
  .wrapper{padding:20px 16px 100px;}
  .main-layout{grid-template-columns:320px 1fr;gap:18px;}
  .facility-grid{grid-template-columns:repeat(auto-fill,minmax(220px,1fr));}
}

/* 태블릿 세로 / 소형 태블릿 (601px ~ 920px): 1컬럼, sticky 해제 */
@media(max-width:920px){
  .main-layout{grid-template-columns:1fr;}
  .input-panel{position:static;}
  .summary-row{grid-template-columns:repeat(4,1fr);}
  .check-group{grid-template-columns:repeat(3,1fr);}
  .facility-grid{grid-template-columns:repeat(auto-fill,minmax(240px,1fr));}
  .output-btns{flex-wrap:nowrap;}
}

/* 태블릿 전용 (601px ~ 768px): 출력버튼 폰트 조정 */
@media(min-width:601px) and (max-width:768px){
  .out-btn{padding:7px 11px;font-size:11px;}
  .result-meta{grid-template-columns:repeat(2,1fr);}
  .a4-paper{width:100%;padding:32px 24px;}
  .a4-info-grid{grid-template-columns:repeat(2,1fr);}
}

/* 모바일 (≤600px) */
@media(max-width:600px){
  .wrapper{padding:14px 12px 90px;}
  .check-group{grid-template-columns:1fr 1fr;}
  .facility-grid{grid-template-columns:1fr;}
  .result-meta{grid-template-columns:1fr 1fr;}
  .summary-row{grid-template-columns:repeat(2,1fr);}
  .output-btns{flex-direction:column;gap:6px;}
  /* ⛔ v5.0.2 — width:100% 는 출력 버튼 묶음 안에서만 적용한다.
     전역으로 두면 JPG 저장 시트의 닫기 버튼(.out-btn)까지 100% 폭을 먹어
     시트 제목이 0px 로 눌리고 글자가 세로로 한 자씩 쌓인다(22번에서 실측 확인). */
  .output-btns .out-btn,.a4-toolbar-right .out-btn{width:100%;justify-content:center;padding:10px 12px;font-size:12px;}
  .result-title-row{flex-direction:column;align-items:flex-start;gap:8px;}
  /* A4 오버레이 모바일 */
  .a4-overlay{padding:8px 6px;}
  .a4-toolbar{border-radius:8px;padding:8px 10px;flex-direction:column;gap:8px;align-items:stretch;}
  .a4-toolbar-left{justify-content:center;}
  .a4-toolbar-right{flex-direction:row;justify-content:center;flex-wrap:wrap;}
  .a4-paper{width:100%;min-width:0;padding:20px 14px;}
  .a4-info-grid{grid-template-columns:1fr 1fr;}
  .a4-stats{grid-template-columns:repeat(2,1fr);}
  .a4-doc-header{flex-direction:column;gap:8px;}
  .a4-doc-date{text-align:left;}
  .a4-table{font-size:8.5px;}
  .a4-table th,.a4-table td{padding:4px 6px;}
  /* Help 모달 */
  .help-overlay.show{padding:0;align-items:flex-end;}
  .help-modal{border-radius:20px 20px 0 0;max-height:92vh;}
  .help-modal-head{padding:14px 16px 11px;}
  .help-body{padding:16px 16px 36px;}
  /* FAB 위치 */
  .help-fab-wrap{bottom:16px;right:14px;}
}

/* 소형 모바일 (≤400px) */
@media(max-width:400px){
  .check-group{grid-template-columns:1fr;}
  .summary-row{grid-template-columns:repeat(2,1fr);}
}

/* 캡처 전용 기하 고정 — PDF·JPG 저장 시에만 부여한다.
   화면 폭에 따라 .a4-paper 가 100% 폭으로 바뀌면(≤840px 분기)
   DOM 측정값과 794px 로 렌더되는 캔버스의 줄바꿈이 어긋나
   절단선 계산이 어긋난다. 미디어쿼리보다 우선하도록 !important 로 못박는다. */
.a4-paper.a4-capture{
  width:794px!important;
  min-width:794px!important;
  min-height:1123px!important;
  padding:53px 45px 83px 53px!important;   /* = @page margin */
  margin:0!important;
  box-shadow:none!important;
  border-radius:0!important;
}

/* ═══════════════════ 인쇄 스타일 ═══════════════════ */
/* 용지 자체 여백은 0 으로 두고, 여백은 .a4-paper 의 padding 이 담당한다.
   (양쪽에서 여백을 주면 210mm 콘텐츠가 인쇄 가능 폭을 초과해 축소·잘림이 발생한다) */
/* ═══════════════════ JPG 저장 시트 (v5.0.1 신설 · §3-5) ═══════════════════
   2매 이상이면 시트를 띄운다. 브라우저가 연속 자동 다운로드를 차단하기 때문이다. */
#mm-save-ov{
  display:none;position:fixed;inset:0;z-index:9999;
  background:rgba(4,8,4,.88);backdrop-filter:blur(6px);
  align-items:center;justify-content:center;padding:18px;
}
#mm-save-ov.show{display:flex;}
.mm-sheet{
  background:var(--surface);border:1px solid var(--border2);border-radius:var(--radius);
  width:100%;max-width:720px;max-height:88vh;display:flex;flex-direction:column;
  box-shadow:0 24px 70px rgba(0,0,0,.75);
}
.mm-sheet-head{
  display:flex;align-items:center;justify-content:space-between;gap:12px;
  padding:14px 18px;border-bottom:1px solid var(--border);
}
/* 좌측 텍스트가 폭을 갖고 닫기 버튼이 줄어들어야 한다 */
.mm-sheet-head > div:first-child{flex:1 1 auto;min-width:0;}
.mm-sheet-head .out-btn{flex:0 0 auto;}
.mm-sheet-title{font-family:'Orbitron',sans-serif;font-size:11px;font-weight:900;
  letter-spacing:.12em;color:var(--green3);text-transform:uppercase;}
.mm-sheet-note{font-size:11px;color:var(--text2);margin-top:4px;letter-spacing:.01em;}
.mm-sheet-body{padding:16px 18px;overflow-y:auto;display:grid;
  grid-template-columns:repeat(auto-fill,minmax(150px,1fr));gap:12px;}
.mm-shot{background:var(--bg1);border:1px solid var(--border);border-radius:var(--radius-xs);
  padding:9px;display:flex;flex-direction:column;gap:8px;}
.mm-shot img{width:100%;height:auto;border-radius:4px;background:#fff;display:block;}
.mm-shot-btn{
  display:flex;align-items:center;justify-content:center;gap:5px;
  padding:7px 10px;border-radius:7px;border:1px solid rgba(251,191,36,.45);
  background:none;color:var(--c-amber);font-family:inherit;font-size:11.5px;font-weight:700;
  cursor:pointer;transition:background .15s,border-color .15s;
}
.mm-shot-btn:hover{background:var(--c-amber-b);border-color:var(--c-amber);}
.mm-sheet-foot{display:flex;gap:8px;justify-content:flex-end;flex-wrap:wrap;
  padding:13px 18px;border-top:1px solid var(--border);}
@media(max-width:520px){
  .mm-sheet-body{grid-template-columns:repeat(2,1fr);padding:12px;}
  .mm-sheet-foot{justify-content:stretch;}
  .mm-sheet-foot .out-btn{flex:1;justify-content:center;}
}

/* v5.0.1 — 버전 각인 (§3-3). position:fixed 라 인쇄 시 매 페이지 우하단에 찍힌다.
   @page{@bottom-right{...}} 는 Chrome 이 마진박스를 구현하지 않아 아무것도 안 나온다. */
#dev-stamp{display:none;}
@media print{
  #dev-stamp{
    display:block!important;position:fixed;right:8mm;bottom:6mm;
    font-family:'Orbitron',sans-serif;font-size:8pt;font-weight:700;
    color:#9CA3AF;letter-spacing:.06em;z-index:9999;
  }
}

/* ⛔ v5.0.3 — @page{margin:0} 은 2쪽부터 윗여백이 사라진다.
   .a4-paper 의 padding 은 요소 상단에만 적용되므로 페이지가 넘어가면 여백이 없다.
   MIN 제공 PDF 2쪽 상단이 표에 바로 붙어 나온 원인이다.
   21 위생배관처럼 @page margin 이 모든 쪽의 여백을 담당하게 바꾼다(§3-3 · §3-4-1). */
@page{ size:A4 portrait; margin:14mm 12mm 22mm 14mm; }

@media print{
  html,body{
    background:#fff!important;margin:0!important;padding:0!important;
    -webkit-print-color-adjust:exact;print-color-adjust:exact;color-adjust:exact;
  }

  /* 화면 UI 전부 숨김
     ⛔ v5.0.3 — .wrapper 를 빠뜨리면 안 된다.
     안의 .header·.main-layout 은 숨겨져도 .wrapper 자체의 padding-bottom:120px 이 남아
     A4 가 31.8mm 아래로 밀린다. 1쪽 콘텐츠가 여백선에서 46mm 지점에 시작한 원인이다.
     (A4 오버레이는 .wrapper 밖 body 직속이므로 함께 숨겨도 안전하다) */
  .wrapper,.hdr-shell,.sum-bar-wrap,.no-print,   /* v5.0-HDR — 헤더 쉘·스트립 인쇄 숨김(§3-2-1 동반확인) */
  .bg-layer,.header,.main-layout,.help-fab-wrap,.help-overlay,
  .pwa-banner,.a4-toolbar{display:none!important;}

  /* A4 미리보기가 열려 있을 때만 그 내용을 인쇄 대상으로 삼는다.
     (종전에는 .a4-overlay 를 통째로 숨겨 인쇄 결과가 백지였다) */
  .a4-overlay{display:none!important;}
  .a4-overlay.show{
    display:block!important;position:static!important;
    background:none!important;backdrop-filter:none!important;
    padding:0!important;margin:0!important;overflow:visible!important;
  }

  /* 여백은 @page 하나로만 담당한다. 자체 padding 은 인쇄 시 해제(§3-3). */
  .a4-paper{
    box-shadow:none!important;border-radius:0!important;
    margin:0!important;padding:0!important;
    width:100%!important;max-width:100%!important;min-height:auto!important;
    break-after:auto;page-break-after:auto;
  }

  /* ── 표 페이지 분할 제어 ── */
  /* ⛔ v5.0.3 — 표는 통째로 한 장에 둔다. JPG(pickCutPreferSection)와 같은 동작이다.
     종전 break-inside:auto 는 표를 행 단위로 갈라 다음 장에 반쪽 표를 만들 수 있었다.
     남은 공간에 표가 안 들어가면 제목과 함께 통째로 다음 장으로 넘어간다. */
  table.a4-table{break-inside:avoid;page-break-inside:avoid;}
  /* 한 장보다 긴 표만 예외 — 분할을 허용하고 thead 를 반복한다(§3-3). */
  table.a4-table.long{break-inside:auto!important;page-break-inside:auto!important;}
  table.a4-table thead{display:table-header-group;}   /* 다음 장에 헤더 반복 */
  table.a4-table tfoot{display:table-footer-group;}
  table.a4-table tr{break-inside:avoid;page-break-inside:avoid;}
  table.a4-table th,table.a4-table td{break-inside:avoid;page-break-inside:avoid;}

  /* 섹션 제목이 페이지 끝에 홀로 남지 않도록 뒤 요소와 붙인다 */
  .a4-sec-head{break-inside:avoid;page-break-inside:avoid;
               break-after:avoid;page-break-after:avoid;}
  /* v5.0.2 — 제목 바로 뒤 표는 제목과 반드시 같은 장에서 시작한다.
     break-after:avoid 만으로는 표가 앞장에서 끊길 때 제목만 남는 경우가 있다. */
  .a4-sec-head + table.a4-table,
  .a4-sec-head + div > table.a4-table{break-before:avoid;page-break-before:avoid;}
  /* ⛔ v5.0.3 — tr:nth-child 로 행을 묶던 규칙을 뺐다.
     브라우저의 thead 반복 처리를 방해해 2쪽 표에 헤더가 안 나오는 원인이 됐다.
     행 조각 방지는 tr{page-break-inside:avoid} 와 thead 반복으로 충분하다. */

  /* 박스류는 통째로 유지 */
  .a4-doc-header,.a4-info-box,.a4-stats,.a4-stat,
  .a4-caution,.a4-footer{break-inside:avoid;page-break-inside:avoid;}

  /* 고아·과부 줄 방지 */
  p,td,li{orphans:3;widows:3;}
}

/* ═══════════════════ PWA 설치 배너 ═══════════════════ */
.pwa-banner{
  display:none;position:fixed;bottom:80px;left:50%;transform:translateX(-50%);
  z-index:600;background:linear-gradient(135deg,#0f2a14,#15421c);
  border:1px solid rgba(74,222,128,.55);border-radius:16px;
  padding:14px 20px;box-shadow:0 8px 36px rgba(0,0,0,.7),0 0 24px rgba(34,197,94,.18);
  display:flex;align-items:center;gap:14px;
  min-width:280px;max-width:360px;
  animation:slideUp .4s cubic-bezier(.22,.68,0,1.2) both;
}
.pwa-banner.hidden{display:none!important;}
@keyframes slideUp{from{opacity:0;transform:translateX(-50%) translateY(20px);}to{opacity:1;transform:translateX(-50%) translateY(0);}}
.pwa-banner-icon{width:44px;height:44px;border-radius:10px;overflow:hidden;flex-shrink:0;border:1px solid rgba(74,222,128,.3);}
.pwa-banner-icon img{width:100%;height:100%;object-fit:cover;}
.pwa-banner-text{flex:1;}
.pwa-banner-title{font-size:12.5px;font-weight:800;color:#86efac;margin-bottom:2px;}
.pwa-banner-sub{font-size:11px;color:rgba(163,180,163,.8);}
.pwa-banner-btns{display:flex;flex-direction:column;gap:6px;flex-shrink:0;}
.pwa-install-btn{padding:7px 14px;border-radius:8px;border:none;
  background:linear-gradient(135deg,#15803d,#22c55e);
  color:#fff;font-family:var(--font);font-size:11px;font-weight:800;
  cursor:pointer;white-space:nowrap;letter-spacing:.03em;
  transition:all .2s;}
.pwa-install-btn:hover{transform:translateY(-1px);box-shadow:0 4px 14px rgba(34,197,94,.4);}
.pwa-dismiss-btn{padding:5px 10px;border-radius:7px;border:1px solid rgba(74,222,128,.25);
  background:transparent;color:rgba(163,180,163,.7);font-family:var(--font);
  font-size:11px;cursor:pointer;text-align:center;transition:all .2s;}
.pwa-dismiss-btn:hover{border-color:rgba(74,222,128,.5);color:var(--text2);}


</style>
<style id="mm-r1">/* R1 (2026-09-04 · 지시서 §20-1 · S10 소급) — 인쇄 PDF 하단 각인 MANMIN · Ver 비표시. 버전은 A4 푸터 [MANMIN-Ver5.0] 이 담당 */
#dev-stamp,#dev-stamp-print,.dev-stamp{display:none!important;}
@media print{#dev-stamp,#dev-stamp-print,.dev-stamp{display:none!important;}}</style>
<style id="mm-r24b">/* R24 ①② (2026-09-05 · S10 3-B 소급 · 지시서 §21-1 R24) — 인쇄 시 collapse 표의 우측 세로선 소실 → separate + 셀 자체 선. 화면·JPG·PDF 동일 DOM(§2②). 선색은 기존 값 유지. */
.a4-table{border-collapse:separate;border-spacing:0;border:0;}
.a4-table th{border:0;border-right:1px solid #d4edda;border-bottom:1px solid #d4edda;}
.a4-table th:first-child{border-left:1px solid #d4edda;}
.a4-table tr:first-child th{border-top:1px solid #d4edda;}
.a4-table td{border:0;border-right:1px solid #e8e8e8;border-bottom:1px solid #e8e8e8;}
.a4-table td:first-child{border-left:1px solid #e8e8e8;}
.a4-table tr:first-child td{border-top:1px solid #e8e8e8;}
</style>
<style id="mm-foot-css">/* 하단 버전 표시 — 건축 도구와 같은 형식 · 화면 폭 전체 (2026-10-31) */
footer.mm-foot{position:relative;z-index:1;border-top:1px solid #e4e9f0;background:#fff;padding:20px;margin-top:10px;width:100%;box-sizing:border-box;align-self:stretch;font-family:'Pretendard Variable',Pretendard,'Noto Sans KR',sans-serif}
.mm-foot .foot-inner{max-width:1320px;margin:0 auto;display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px}
.mm-foot .foot-nm{font-weight:900;font-size:13px;color:#15803d;letter-spacing:.06em}
.mm-foot .foot-desc{font-size:11px;color:#64748b;line-height:1.6}
.mm-foot .foot-copy{font-size:11px;color:#64748b;font-family:'DM Mono',Consolas,'Pretendard Variable',Pretendard,'Malgun Gothic',ui-monospace,monospace}
@media print{footer.mm-foot{display:none!important}}
</style>
</head>
<body>
<div class="bg-layer bg-grid"></div>
<div class="bg-layer bg-radial"></div>

<!-- ═══ v5.0-HDR : 소방 마스터 3단 헤더 + 탭바 (한 면) ═══ -->
<div class="hdr-shell no-print">
<header class="app-header no-print">
  <div class="header-inner">
    <div class="brand-texts">
      <div class="hdr-eyebrow">Fire Protection Review · 소방시설법 시행령</div>
      <h1 class="hdr-h1">소방시설 설치 검토 시스템</h1>
      <div class="hdr-sub">
        건축물 용도 · 규모 · 구조별 설치 소방시설 자동 산출 · ISO A4 검토서
        <span class="hdr-manmin">MANMIN · Ver-6.1</span>
      </div>
    </div>
    <div class="hdr-right-wrap">
      <div class="hdr-right"><strong>소방시설법 시행령 별표 4</strong><br/>대통령령 제36728호<br/>별표 1 · 2 · NFTC<br/><em>[시행 2026. 10. 2.]</em></div>
    </div>
  </div>
</header>
<nav class="tab-bar no-print">
  <div class="tab-bar-inner">
    <button class="tb active" id="tb-input" data-go="input">① 설치 검토</button>
    <button class="tb" id="tb-result" data-go="result">② 검토 결과</button>
    <button class="tb" id="tb-a4" data-go="a4">③ A4 검토서 출력</button>
    <a class="tb tb-manual" id="mm-manual-btn" href="https://manminkim-eng.github.io/Fire-Protection-Systems/manual/" target="_blank" rel="noopener" title="소방시설 설치 검토 시스템 사용자 매뉴얼 (새 창)" onclick="if(navigator.onLine===false){event.preventDefault();var t=document.createElement('div');t.textContent='매뉴얼은 인터넷 연결 시 열립니다';t.style.cssText='position:fixed;left:50%;bottom:24px;transform:translateX(-50%);background:#0f172a;color:#fff;padding:10px 18px;border-radius:10px;font-size:13px;z-index:9999';document.body.appendChild(t);setTimeout(function(){t.remove();},2200);}">📘 매뉴얼</a>
  </div>
</nav>
</div><!-- /.hdr-shell -->
<!-- v5.0-HDR : 요약 스트립 (헤더 3층) — 값은 하단 스크립트가 window._RD 에서 읽어 채운다 -->
<div class="sum-bar-wrap no-print">
  <div class="sum-bar">
    <span class="sum-item">🏢 용도: <b id="sb-cat">—</b></span>
    <span class="sum-item">📐 연면적: <b id="sb-area">—</b></span>
    <span class="sum-item">🏗️ 층수: <b id="sb-fl">—</b></span>
    <span class="sum-item">🔴 필수 설치: <b id="sb-req">—</b></span>
    <span class="sum-item">🟡 확인 필요: <b id="sb-cond">—</b></span>
    <span class="sum-item">📋 기준: <b>시행령 별표 4 (2026. 10. 2.)</b></span>
  </div>
</div>

<div class="wrapper">
  <!-- MAIN LAYOUT -->
  <div class="main-layout">

    <!-- INPUT PANEL -->
    <div class="input-panel">
      <div class="panel-head">
        <div class="panel-head-title">🏗 건축물 정보 입력</div>
        <div class="panel-head-sub">특정소방대상물 분류 기준에 따라 입력</div>
      </div>
      <div class="panel-body">
        <div class="form-section">
          <div class="form-section-title">용도 분류</div>
          <div class="form-row">
            <label class="form-label">건축물 대분류 <span>*필수</span></label>
            <div class="form-select-wrap">
              <select class="form-select" id="bld-category">
                <option value="">— 대분류 선택 —</option>
                <option value="apartment">공동주택</option>
                <option value="neighborhood">근린생활시설</option>
                <option value="culture">문화 및 집회시설</option>
                <option value="religion">종교시설</option>
                <option value="retail">판매시설</option>
                <option value="transport">운수시설</option>
                <option value="medical">의료시설</option>
                <option value="education">교육연구시설</option>
                <option value="welfare">노유자 시설</option>
                <option value="training">수련시설</option>
                <option value="sports">운동시설</option>
                <option value="office">업무시설</option>
                <option value="hotel">숙박시설</option>
                <option value="leisure">위락시설</option>
                <option value="factory">공장</option>
                <option value="warehouse">창고시설</option>
                <option value="hazmat">위험물 저장 및 처리 시설</option>
                <option value="auto">항공기 및 자동차 관련 시설</option>
                <option value="animal">동물 및 식물 관련 시설</option>
                <option value="waste">자원순환 관련 시설</option>
                <option value="correctional">교정 및 군사시설</option>
                <option value="broadcast">방송통신시설</option>
                <option value="power">발전시설</option>
                <option value="cemetery">묘지 관련 시설</option>
                <option value="tourist">관광 휴게시설</option>
                <option value="funeral">장례시설</option>
                <option value="undermall">지하가 — 지하상가</option>
                <option value="tunnel">지하가 — 터널</option>
                <option value="underground">지하구</option>
                <option value="heritage">국가유산</option>
                <option value="mixed">복합건축물</option>
              </select>
            </div>
          </div>
          <div class="form-row" id="sub-type-row" style="display:none;">
            <label class="form-label">세부 용도</label>
            <div class="form-select-wrap">
              <select class="form-select" id="bld-subtype">
                <option value="">— 세부 용도 선택 —</option>
              </select>
            </div>
          </div>
        </div>
        <div class="form-section">
          <div class="form-section-title">규모 정보 — 층수는 지상 층수(지하층 제외)</div>
          <div class="form-row">
            <label class="form-label">연면적 <span>*필수</span></label>
            <div class="input-unit"><input type="number" class="form-input" id="total-area" placeholder="예: 3500" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div><div class="form-hint">터널 · 지하구 · 가스시설 · 전기저장시설 · 국가유산은 0이어도 됨</div>
          </div>
          <div class="form-row">
            <label class="form-label">층수 (지상)</label>
            <div class="input-unit"><input type="number" class="form-input" id="floors-above" placeholder="예: 12" min="0" inputmode="decimal"/><span class="input-unit-label">층</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">지하층 수</label>
            <div class="input-unit"><input type="number" class="form-input" id="floors-below" placeholder="예: 2" min="0" inputmode="decimal"/><span class="input-unit-label">층</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">수용인원</label>
            <div class="input-unit"><input type="number" class="form-input" id="occupants" placeholder="예: 150" min="0" inputmode="decimal"/><span class="input-unit-label">명</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">해당 용도 바닥면적 합계</label>
            <div class="input-unit"><input type="number" class="form-input" id="use-area" placeholder="비우면 연면적" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div><div class="form-hint">판매 · 운수 · 물류 · 의료 · 노유자 · 숙박 · 근린 등 용도 부분 합계 — 비우면 연면적으로 봄</div>
          </div>
        </div>
        <div class="form-section">
          <div class="form-section-title">층별 바닥면적</div>
          <div class="form-row">
            <label class="form-label">바닥면적이 가장 넓은 층</label>
            <div class="input-unit"><input type="number" class="form-input" id="max-floor-area" placeholder="예: 800" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div><div class="form-hint">자동화재속보설비(500 ㎡ 이상인 층) 판정</div>
          </div>
          <div class="form-row">
            <label class="form-label">4층 이상 층 중 가장 넓은 층</label>
            <div class="input-unit"><input type="number" class="form-input" id="m4-area" placeholder="예: 700" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">지하층 · 무창층 중 가장 넓은 층</label>
            <div class="input-unit"><input type="number" class="form-input" id="bm-area" placeholder="예: 900" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">지하층 바닥면적 합계</label>
            <div class="input-unit"><input type="number" class="form-input" id="bsum-area" placeholder="예: 1800" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">지상 1층 + 2층 바닥면적 합계</label>
            <div class="input-unit"><input type="number" class="form-input" id="f12-area" placeholder="예: 2400" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div><div class="form-hint">옥외소화전설비(9,000 ㎡)</div>
          </div>
          <div class="form-row" data-show="neighborhood retail transport hotel leisure medical welfare warehouse">
            <label class="form-label">지하층 · 무창층에 있는 해당 용도 바닥면적 합계</label>
            <div class="input-unit"><input type="number" class="form-input" id="buse-area" placeholder="예: 1200" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div><div class="form-hint">제연설비 제5호 가목 3)</div>
          </div>
        </div>
        <div class="form-section">
          <div class="form-section-title">주차 · 전기 · 설비</div>
          <div class="form-row">
            <label class="form-label">건축물 내부 차고 · 주차 면적 합계</label>
            <div class="input-unit"><input type="number" class="form-input" id="pk-in" placeholder="예: 3000" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">그중 지하 차고 · 주차 면적 합계</label>
            <div class="input-unit"><input type="number" class="form-input" id="pk-under" placeholder="예: 3000" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">옥상 차고 · 주차 면적</label>
            <div class="input-unit"><input type="number" class="form-input" id="pk-roof" placeholder="예: 0" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">기계식 주차 대수</label>
            <div class="input-unit"><input type="number" class="form-input" id="mech" placeholder="예: 0" min="0" inputmode="decimal"/><span class="input-unit-label">대</span></div>
          </div>
          <div class="form-row">
            <label class="form-label">전기실 · 발전실 · 변전실 · 전산실 등 최대 바닥면적</label>
            <div class="input-unit"><input type="number" class="form-input" id="elec" placeholder="예: 250" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div><div class="form-hint">하나의 방화구획 안 여러 실은 합산</div>
          </div>
          <div class="form-row" data-show="apartment">
            <label class="form-label">세대수</label>
            <div class="input-unit"><input type="number" class="form-input" id="hh" placeholder="예: 30" min="0" inputmode="decimal"/><span class="input-unit-label">세대</span></div><div class="form-hint">연립 · 다세대 50세대 미만은 물분무 바목 3) 제외</div>
          </div>
          <div class="form-row">
            <label class="form-label">계약전류용량</label>
            <div class="input-unit"><input type="number" class="form-input" id="amp" placeholder="예: 200" min="0" inputmode="decimal"/><span class="input-unit-label">A</span></div><div class="form-hint">누전경보기 — 비내화 철망 마감일 때</div>
          </div>
        </div>
        <div class="form-section">
          <div class="form-section-title">용도별 추가 정보</div>
          <div class="form-row" data-show="culture religion sports">
            <label class="form-label">무대부 바닥면적</label>
            <div class="input-unit"><input type="number" class="form-input" id="stage" placeholder="예: 250" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row" data-show="culture">
            <label class="form-label">영화상영관 용도 층 바닥면적</label>
            <div class="input-unit"><input type="number" class="form-input" id="cinema-area" placeholder="예: 800" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row" data-show="tunnel">
            <label class="form-label">터널 길이</label>
            <div class="input-unit"><input type="number" class="form-input" id="tun-len" placeholder="예: 1200" min="0" inputmode="decimal"/><span class="input-unit-label">m</span></div>
          </div>
          <div class="form-row" data-show="factory warehouse auto hazmat power waste">
            <label class="form-label">옥내 작업장 근로자 수</label>
            <div class="input-unit"><input type="number" class="form-input" id="workers" placeholder="예: 60" min="0" inputmode="decimal"/><span class="input-unit-label">명</span></div>
          </div>
          <div class="form-row" data-show="factory warehouse">
            <label class="form-label">특수가연물 저장 · 취급량 (화재예방법 시행령 별표 2 수량의 배수)</label>
            <div class="input-unit"><input type="number" class="form-input" id="sc" placeholder="예: 0" min="0" inputmode="decimal"/><span class="input-unit-label">배</span></div>
          </div>
          <div class="form-row" data-show="warehouse">
            <label class="form-label">랙 설치 부분 바닥면적 합계</label>
            <div class="input-unit"><input type="number" class="form-input" id="rack-area" placeholder="예: 0" min="0" inputmode="decimal"/><span class="input-unit-label">㎡</span></div>
          </div>
          <div class="form-row" data-show="warehouse">
            <label class="form-label">천장 · 반자 높이</label>
            <div class="input-unit"><input type="number" class="form-input" id="ceil" placeholder="예: 8" min="0" inputmode="decimal"/><span class="input-unit-label">m</span></div>
          </div>
          <div class="form-row" data-show="hazmat">
            <label class="form-label">지상 노출 가스 탱크 저장용량 합계</label>
            <div class="input-unit"><input type="number" class="form-input" id="gas-t" placeholder="예: 0" min="0" inputmode="decimal"/><span class="input-unit-label">t</span></div>
          </div>
        </div>
        <div class="form-section">
          <div class="form-section-title">특수 조건</div>
          <div class="check-group">
            <div class="check-item" data-key="kitchen"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">후드 · 덕트 주방 있음</span></div>
            <div class="check-item" data-key="mallRest" data-show="retail"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">대규모점포 입점 일반음식점</span></div>
            <div class="check-item" data-key="canteen"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">집단급식소</span></div>
            <div class="check-item" data-key="specialStair"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">특별피난계단 · 비상용 · 피난용 승강기 승강장</span></div>
            <div class="check-item" data-key="corridorApt" data-show="apartment"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">갓복도형 아파트등</span></div>
            <div class="check-item" data-key="stageLow" data-show="culture religion sports"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">무대부가 지하층 · 무창층 · 4층 이상</span></div>
            <div class="check-item" data-key="cinemaLow" data-show="culture"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">영화상영관 층이 지하층 · 무창층</span></div>
            <div class="check-item" data-key="nonFire" data-show="factory warehouse"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">지붕 · 외벽 불연재료 · 내화구조 아님</span></div>
            <div class="check-item" data-key="nonCombMat" data-show="factory warehouse"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">모래 · 석재 등 불연재료 공장 · 창고</span></div>
            <div class="check-item" data-key="radWater" data-show="warehouse"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">소화수 수집 · 처리설비 있음</span></div>
            <div class="check-item" data-key="bars" data-show="medical welfare"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">창살 설치(자동 개방 구조 제외)</span></div>
            <div class="check-item" data-key="leased" data-show="correctional"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">임차 건물의 보호시설</span></div>
            <div class="check-item" data-key="co2"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">이산화탄소소화설비 대상(호스릴 제외)</span></div>
            <div class="check-item" data-key="gasFac"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">가스시설 설치</span></div>
            <div class="check-item" data-key="wireLath"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">비내화 · 철망 넣은 비불연 마감</span></div>
            <div class="check-item" data-key="bEvac"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">지하층이 피난층 · 주출입구가 도로에 접함</span></div>
            <div class="check-item" data-key="nhApt" data-show="apartment"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">국민주택규모 이하 아파트 대피시설 지하층</span></div>
            <div class="check-item" data-key="mechCovered"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">기계식 주차 지붕 · 외벽 있음</span></div>
            <div class="check-item" data-key="noMain"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">180 m 이내 75 ㎜ 상수도 배수관 없음</span></div>
            <div class="check-item" data-key="monitor24"><input type="checkbox" tabindex="-1"/><div class="check-box">✓</div><span class="check-label">방재실 등 24시간 화재 감시 인원 근무</span></div>
          </div>
        </div>
        <button class="calc-btn" id="calc-btn"><span style="font-size:17px;">🔥</span>소방시설 검토 실행</button>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div class="result-panel" id="result-panel">
      <div class="empty-state" id="empty-state">
        <div class="empty-icon">🧯</div>
        <div class="empty-title">건축물 정보를 입력하세요</div>
        <div class="empty-desc">좌측에서 용도·규모 입력 후 검토 실행<br/>ISO A4 미리보기 · PDF · JPG 저장 지원<br/><br/><span style="color:var(--green3);font-family:'Orbitron',sans-serif;font-size:11px;letter-spacing:.1em;">MANMIN-Ver6.1</span></div>
      </div>
      <div id="result-content" style="display:none;"></div>
    </div>
  </div>
</div>

<!-- ═══════════ A4 미리보기 오버레이 ═══════════ -->
<div class="a4-overlay" id="a4-overlay">
  <div style="width:100%;max-width:860px;margin:auto;">
    <!-- 툴바 -->
    <div class="a4-toolbar" id="a4-toolbar">
      <div class="a4-toolbar-left">
        <span style="font-size:14px;">📄</span>
        <span class="a4-toolbar-title">ISO A4 검토서 미리보기 · MANMIN-Ver6.1</span>
      </div>
      <div class="a4-toolbar-right">
        <button class="out-btn pdf" id="a4-pdf-btn"><span class="out-btn-icon">🖨</span>인쇄 · PDF</button>
        <button class="out-btn jpg" id="a4-jpg-btn"><span class="out-btn-icon">🖼</span>JPG 저장</button>
        <button class="out-btn" id="a4-close-btn" style="border-color:rgba(255,255,255,.2);color:var(--text2);">✕ 닫기</button>
      </div>
    </div>
    <!-- A4 용지 -->
    <div class="a4-paper" id="a4-paper"></div>
  </div>
</div>

<!-- HELP OVERLAY -->
<div class="help-overlay" id="help-overlay">
  <div class="help-modal" id="help-modal">
    <div class="help-modal-head">
      <div>
        <div class="help-modal-title">📐 사용방법 · 참조 법규</div>
        <div class="help-modal-ver">MANMIN-Ver6.1</div>
      </div>
      <button class="help-close" id="help-close">✕</button>
    </div>
    <div class="help-tabs">
      <button class="help-tab on" data-tab="usage">사용방법</button>
      <button class="help-tab" data-tab="law1">설치기준</button>
      <button class="help-tab" data-tab="law2">참조법규</button>
    </div>
    <div class="help-body">
      <div class="help-panel show" id="help-usage">
        <div class="help-step"><div class="help-step-num">1</div><div><div class="help-step-title">건축물 용도 선택</div><div class="help-step-desc">시행령 별표 2 분류로 대분류 → 세부 용도를 고릅니다. 세부 용도에 따라 판정이 달라집니다(예: 노유자 생활시설 · 요양병원 · 물류터미널 · 전통시장).</div></div></div>
        <div class="help-step"><div class="help-step-num">2</div><div><div class="help-step-title">규모 입력</div><div class="help-step-desc">연면적 · 층수(지상, 지하층 제외) · 지하층 수 · 수용인원 · 해당 용도 바닥면적 합계를 넣습니다.</div></div></div>
        <div class="help-step"><div class="help-step-num">3</div><div><div class="help-step-title">층별 바닥면적 · 주차 · 전기</div><div class="help-step-desc">4층 이상 · 지하층 · 무창층 최대 층, 지하층 합계, 1 · 2층 합계, 차고 · 주차 면적, 전기실 면적 — 별표 4 조건 그대로입니다.</div></div></div>
        <div class="help-step"><div class="help-step-num">4</div><div><div class="help-step-title">용도별 정보 · 특수 조건</div><div class="help-step-desc">고른 용도에 해당하는 칸만 나타납니다(무대부 · 터널 길이 · 특수가연물 · 랙 등). 해당 조건을 누르세요.</div></div></div>
        <div class="help-step"><div class="help-step-num">5</div><div><div class="help-step-title">결과 · 출력</div><div class="help-step-desc">소방시설마다 근거 조항 · 적용 범위 · 사유가 나옵니다. 「의무」는 원문 조건 충족, 「확인」은 화재안전기준 · 행정안전부령 · 협의로 정하는 대상입니다. A4 미리보기 → PDF · JPG.</div></div></div>
        <div class="warn-box"><div class="warn-box-title">⚠ 주의사항</div><div class="warn-box-desc">본 시스템은 참고용입니다. 실제 적용 시 관할 소방서 및 소방시설관리사와 반드시 협의하시기 바랍니다.</div></div>
      </div>
      <div class="help-panel" id="help-law1">
        <table class="law-table"><thead><tr><th>소방시설</th><th>주요 설치 기준 (별표 4 요약 — 전 조항은 결과 · 매뉴얼)</th></tr></thead><tbody>
          <tr><td>소화기구</td><td>연면적 33 ㎡ 이상 · 가스시설 · ESS · 국가유산 · 터널 · 지하구 (제1호 가목)</td></tr>
          <tr><td>옥내소화전</td><td>연면적 3,000 ㎡ · 지하 · 무창층 또는 4층 이상 층 600 ㎡ / 근린 · 판매 · 의료 등 1,500 ㎡ · 300 ㎡ / 옥상 주차 200 ㎡ / 터널 1,000 m (다목)</td></tr>
          <tr><td>스프링클러</td><td>층수 6층 이상 · 문화 · 종교 · 운동 100명 · 판매 · 운수 · 물류 5,000 ㎡ 또는 500명 · 의료 · 노유자 · 숙박 600 ㎡ · 창고 5,000 ㎡ · 지하 · 무창 · 4층 이상 1,000 ㎡ 층 · 랙 10 m · 1,500 ㎡ · ESS · 지하상가 1,000 ㎡ (라목)</td></tr>
          <tr><td>간이스프링클러</td><td>연립 · 다세대 · 근린 1,000 ㎡ · 입원실 · 인공신장실 의원 · 병원 600 ㎡ 미만 · 노유자 생활시설 · 숙박 300 ~ 600 ㎡ · 복합(30호나목) 1,000 ㎡ (마목)</td></tr>
          <tr><td>물분무등</td><td>격납고 · 주차 건축물 800 ㎡ · 내부 주차 200 ㎡ · 기계식 20대 · 전기실 등 300 ㎡ (바목)</td></tr>
          <tr><td>옥외소화전</td><td>지상 1 · 2층 합계 9,000 ㎡ · 보물 · 국보 목조 · 특수가연물 750배 (사목)</td></tr>
          <tr><td>자동화재탐지</td><td>아파트등 · 기숙사 · 숙박 · 층수 6층 · 근린 · 의료 600 ㎡ · 업무 · 공장 등 1,000 ㎡ · 교육 · 수련 2,000 ㎡ · 노유자 생활시설 · 노유자 400 ㎡ · 요양병원 · 전통시장 · 지하 주차 200 ㎡ (제2호 다목)</td></tr>
          <tr><td>비상경보 · 비상방송</td><td>400 ㎡ · 지하 · 무창 150 ㎡ / 비상방송 3,500 ㎡ · 11층 · 지하 3층 (나목 · 바목)</td></tr>
          <tr><td>피난기구</td><td>모든 층 — 피난층 · 1 · 2층(노유자 제외) · 11층 이상 제외 (제3호 가목)</td></tr>
          <tr><td>비상조명등</td><td>지하층 포함 5층 · 3,000 ㎡이면 모든 층 · 지하 · 무창 450 ㎡ 층 · 터널 500 m (라목)</td></tr>
          <tr><td>제연</td><td>무대부 200 ㎡ · 영화관 100명 · 지하 · 무창 용도 1,000 ㎡ · 지하상가 · 특별피난계단 · 비상용 승강기 승강장 (제5호 가목)</td></tr>
          <tr><td>연결송수관 · 연결살수</td><td>5층 · 6,000 ㎡ / 지하 포함 7층 / 지하 3층 · 1,000 ㎡ · 지하층 150 ㎡(학교 · 국민주택 대피 700 ㎡) · 판매 등 1,000 ㎡ (나목 · 다목)</td></tr>
          <tr><td>비상콘센트 · 무선통신</td><td>11층 이상 층 · 지하 3층 · 1,000 ㎡ / 지하층 3,000 ㎡ · 30층 이상 16층 이상 부분 · 지하상가 · 터널 500 m (라목 · 마목)</td></tr>
        </tbody></table>
      </div>
      <div class="help-panel" id="help-law2">
        <table class="law-table"><thead><tr><th>법령</th><th>내용</th></tr></thead><tbody>
          <tr><td>법률 제18522호</td><td>소방시설 설치 및 관리에 관한 법률 (2024. 12. 1. 시행)</td></tr>
          <tr><td>대통령령 제36728호</td><td>같은 법 시행령 — 2026. 9. 29. 공포 · 2026. 10. 2. 시행 (LawMCP 원문 대조 2026-10-17)</td></tr>
          <tr><td>별표 2</td><td>특정소방대상물 (제5조) — 용도 분류</td></tr>
          <tr><td>별표 4</td><td>설치 · 관리해야 하는 소방시설의 종류 (제11조) ← 판정 기준</td></tr>
          <tr><td>별표 5 · 6</td><td>설치 면제 기준 (제14조) · 설치하지 않을 수 있는 대상 (제16조) — 별도 확인</td></tr>
          <tr><td>NFTC</td><td>화재안전기술기준 — 설비별 세부 기준 · 「확인」 항목</td></tr>
          <tr><td>시스템 버전</td><td>MANMIN-Ver6.1 (v6.1.8) | Engineer Kim Manmin</td></tr>
        </tbody></table>
      </div>
    </div>
  </div>
</div>

<!-- HELP FAB (삼각자) -->
<div class="help-fab-wrap" id="help-fab">
  <button class="help-fab" type="button">
    <span class="fab-icon">📐</span>
    <span class="fab-lbl">이용안내</span>
    <span class="fab-sub">법규자료</span>
  </button>
</div>

<script>
/* ═══════════════════════════════════════════════════════════════════════
   FPENG v5.2.0 — 소방시설 설치 및 관리에 관한 법률 시행령 [별표 4] 판정 엔진 (순수 함수)
   근거: 대통령령 제36728호(2026. 9. 29. 공포 · 2026. 10. 2. 시행) 별표 4 <개정 2026. 9. 29.> — LawMCP 원문 대조 2026-10-17
   화면 · A4 · 검증 도구(manual/_tools/verify_fp.py)가 이 함수 하나를 쓴다.
   층수 = 지상 층수(건축법 시행령 제119조제1항제9호 — 지하층은 층수에 산입하지 않음). 「지하층을 포함하는 층수」는 지상 + 지하.
   반환: [{f:소방시설, g:분류, c:조항, s:적용 범위, r:사유, t:'req'|'chk'}] — req = 원문 조건 충족(의무), chk = 화재안전기준 · 행정안전부령 · 협의로 확인할 것
   ═══════════════════════════════════════════════════════════════════════ */
(function (root) {
  'use strict';
  function n(v) { v = +v; return isFinite(v) && v > 0 ? v : 0; }
  function F(v) { return (+v).toLocaleString('ko-KR'); }
  function check(D) {
    var cat = D.cat || '', sub = D.sub || '';
    var A = n(D.A), Fa = n(D.Fa), Fb = n(D.Fb), maxF = n(D.maxF), m4 = Fa >= 4 ? n(D.m4) : 0, bm = n(D.bm), bSum = n(D.bSum);
    var f12 = n(D.f12), useA = n(D.useA) || A, bUse = n(D.bUse), Oc = n(D.Oc);
    var pkIn = n(D.pkIn), pkUnder = n(D.pkUnder), pkRoof = n(D.pkRoof), mech = n(D.mech), elec = n(D.elec);
    var stage = n(D.stage), cinemaA = n(D.cinemaA), tunL = n(D.tunL), workers = n(D.workers), sc = n(D.sc);
    var amp = n(D.amp), gasT = n(D.gasT), hh = n(D.hh), rackA = n(D.rackA), ceil = n(D.ceil);
    var x = function (k) { return !!D[k]; };
    var R = [];
    function add(f, g, c, s, r, t) { R.push({ f: f, g: g, c: c, s: s, r: r, t: t || 'req' }); }
    var is = function () { for (var i = 0; i < arguments.length; i++) if (cat === arguments[i]) return true; return false; };
    var sb = function () { for (var i = 0; i < arguments.length; i++) if (sub === arguments[i]) return true; return false; };
    var gas = cat === 'hazmat' && sub === 'gas', tunnel = cat === 'tunnel', ug = cat === 'underground';
    var barn = cat === 'animal' && sub === 'barn';
    /* v6.1.6 — 「기둥과 지붕만으로 구성되어 외부와 기류가 통하는 장소」(openAn)는 벽이 없는 동물 및 식물 관련 시설 →
       비상경보(제2호 나목) · 비상방송(바목) · 비상조명(제3호 라목) 제외 문구 「사람이 거주하지 않거나 벽이 없는 축사 등 동물 및 식물 관련 시설」에 해당 */
    var openAn = cat === 'animal' && sub === 'openAn';
    var aptEtc = cat === 'apartment' && sub === 'apt';
    var rowMulti = cat === 'apartment' && sb('row', 'multi');
    var dorm = (cat === 'apartment' && sub === 'dorm') || (cat === 'education' && sub === 'eduDorm') || (cat === 'training' && sub === 'tDorm');
    var hotelAll = cat === 'hotel';
    var welfareLiving = cat === 'welfare' && sub === 'wLiving';
    var tLodge = cat === 'training' && sub === 'tLodge';
    var hospGroup = cat === 'medical' && sb('hosp', 'nursing');
    var psyRehab = cat === 'medical' && sb('psych', 'rehab');
    var midwife = cat === 'neighborhood' && sub === 'midwife';
    var logis = cat === 'warehouse' && sub === 'logis';
    var storeNotLogis = cat === 'warehouse' && sub !== 'logis';
    var facWh = is('factory', 'warehouse');
    var ess = cat === 'power' && sb('ess', 'essUps');
    var market = cat === 'retail' && sub === 'market';
    var mall = cat === 'retail' && sub === 'mall';
    var um = cat === 'undermall';
    var woodTreasure = cat === 'heritage' && sub === 'woodTreasure';
    var nationalDefense = cat === 'correctional' && sub === 'military';
    var G1 = '소화설비', G2 = '경보설비', G3 = '피난구조설비', G4 = '소화용수설비', G5 = '소화활동설비';

    /* ── 1. 소화설비 ── */
    // 가. 소화기구
    if (A >= 33) add('소화기구', G1, '제1호 가목 1)', '모든 층', '연면적 ' + F(A) + ' ㎡ ≥ 33 ㎡' + (cat === 'welfare' ? ' — 노유자 시설은 투척용 소화용구 등으로 소화기 수량의 1/2 이상 대체 가능' : ''));
    else if (gas || ess || cat === 'heritage') add('소화기구', G1, '제1호 가목 2)', '해당 시설', '가스시설 · 전기저장시설 · 국가유산');
    else if (tunnel) add('소화기구', G1, '제1호 가목 3)', '터널', '터널');
    else if (ug) add('소화기구', G1, '제1호 가목 4)', '지하구', '지하구');
    // 나. 자동소화장치 — 후드 · 덕트 주방
    if (x('kitchen')) {
      if (aptEtc || (cat === 'office' && sub === 'officetel')) add('주거용 주방자동소화장치', G1, '제1호 나목 1)', '모든 층의 주방', '아파트등 · 오피스텔 — 후드 · 덕트 설치 주방');
      if (mall && x('mallRest')) add('상업용 주방자동소화장치', G1, '제1호 나목 2)가)', '해당 주방', '대규모점포 입점 일반음식점');
      if (x('canteen')) add('상업용 주방자동소화장치', G1, '제1호 나목 2)나)', '해당 주방', '식품위생법 제2조제12호 집단급식소');
    }
    // 다. 옥내소화전 — 가스시설 · 지하구 · 무인변전소(원격) 제외
    var noIndoor = gas || ug || (cat === 'office' && sub === 'substation');
    var indoor = false;
    if (!noIndoor) {
      if (A >= 3000 && !tunnel) { indoor = true; add('옥내소화전설비', G1, '제1호 다목 1)가)', '모든 층', '연면적 ' + F(A) + ' ㎡ ≥ 3,000 ㎡'); }
      if (bm >= 600 && !barn) { indoor = true; add('옥내소화전설비', G1, '제1호 다목 1)나)', '모든 층', '지하층 · 무창층 바닥면적 ' + F(bm) + ' ㎡ ≥ 600 ㎡'); }
      if (m4 >= 600) { indoor = true; add('옥내소화전설비', G1, '제1호 다목 1)다)', '모든 층', '4층 이상 층 바닥면적 ' + F(m4) + ' ㎡ ≥ 600 ㎡'); }
      var ic2 = is('neighborhood', 'retail', 'transport', 'medical', 'welfare', 'office', 'hotel', 'leisure', 'factory', 'warehouse', 'auto', 'broadcast', 'power', 'funeral', 'mixed') || nationalDefense;
      if (!indoor && ic2) {
        if (A >= 1500) { indoor = true; add('옥내소화전설비', G1, '제1호 다목 2)가)', '모든 층', '연면적 ' + F(A) + ' ㎡ ≥ 1,500 ㎡'); }
        if (bm >= 300) { indoor = true; add('옥내소화전설비', G1, '제1호 다목 2)나)', '모든 층', '지하층 · 무창층 바닥면적 ' + F(bm) + ' ㎡ ≥ 300 ㎡'); }
        if (m4 >= 300) { indoor = true; add('옥내소화전설비', G1, '제1호 다목 2)다)', '모든 층', '4층 이상 층 바닥면적 ' + F(m4) + ' ㎡ ≥ 300 ㎡'); }
      }
      if (pkRoof >= 200) add('옥내소화전설비', G1, '제1호 다목 3)', '옥상 차고 · 주차장 부분', '옥상 차고 · 주차장 ' + F(pkRoof) + ' ㎡ ≥ 200 ㎡');
      if (tunnel && tunL >= 1000) add('옥내소화전설비', G1, '제1호 다목 4)가)', '터널', '터널 길이 ' + F(tunL) + ' m ≥ 1,000 m');
      if (tunnel) add('옥내소화전설비', G1, '제1호 다목 4)나)', '터널', '예상교통량 · 경사도 등으로 행정안전부령이 정하는 터널이면 설치', 'chk');
      if (!indoor && facWh && sc >= 750) add('옥내소화전설비', G1, '제1호 다목 5)', '모든 층', '특수가연물 ' + F(sc) + '배 ≥ 750배');
    }
    // 라. 스프링클러 — 가스시설 · 지하구 제외
    if (!gas && !ug) {
      if (Fa >= 6) add('스프링클러설비', G1, '제1호 라목 1)', '모든 층', '층수 ' + F(Fa) + '층 ≥ 6층 (지하층 제외) — 기존 아파트등 리모델링 · 스프링클러 없는 기존 대상물 용도변경은 단서 확인');
      if ((dorm && cat !== 'apartment') || cat === 'mixed') { if (A >= 5000) add('스프링클러설비', G1, '제1호 라목 2)', '모든 층', (cat === 'mixed' ? '복합건축물' : '교육연구 · 수련시설 내 기숙사') + ' 연면적 ' + F(A) + ' ㎡ ≥ 5,000 ㎡'); }
      var sp3 = (cat === 'culture' && sub !== 'zoo') || (cat === 'religion' && sub !== 'religWood') || (cat === 'sports' && sub === 'sport');
      if (sp3) {
        if (Oc >= 100) add('스프링클러설비', G1, '제1호 라목 3)가)', '모든 층', '수용인원 ' + F(Oc) + '명 ≥ 100명');
        if (cat === 'culture' && sub === 'cinema' && cinemaA >= (x('cinemaLow') ? 500 : 1000)) add('스프링클러설비', G1, '제1호 라목 3)나)', '모든 층', '영화상영관 층 바닥면적 ' + F(cinemaA) + ' ㎡ ≥ ' + (x('cinemaLow') ? '500 ㎡(지하층 · 무창층)' : '1,000 ㎡'));
        if (stage >= (x('stageLow') ? 300 : 500)) add('스프링클러설비', G1, x('stageLow') ? '제1호 라목 3)다)' : '제1호 라목 3)라)', '모든 층', '무대부 ' + F(stage) + ' ㎡ ≥ ' + (x('stageLow') ? '300 ㎡(지하층 · 무창층 · 4층 이상)' : '500 ㎡'));
      }
      if ((cat === 'retail' || cat === 'transport' || logis) && (useA >= 5000 || Oc >= 500)) add('스프링클러설비', G1, '제1호 라목 4)', '모든 층', '판매 · 운수 · 물류터미널 바닥면적 합계 ' + F(useA) + ' ㎡' + (useA >= 5000 ? ' ≥ 5,000 ㎡' : '') + (Oc >= 500 ? ' · 수용인원 ' + F(Oc) + '명 ≥ 500명' : ''));
      var sp5 = midwife || (cat === 'medical' && sb('psych', 'hosp', 'nursing')) || cat === 'welfare' || tLodge || hotelAll;
      if (sp5 && useA >= 600) add('스프링클러설비', G1, '제1호 라목 5)', '모든 층', '해당 용도 바닥면적 합계 ' + F(useA) + ' ㎡ ≥ 600 ㎡');
      if (storeNotLogis && useA >= 5000) add('스프링클러설비', G1, '제1호 라목 6)', '모든 층', '창고시설 바닥면적 합계 ' + F(useA) + ' ㎡ ≥ 5,000 ㎡');
      if (Math.max(bm, m4) >= 1000 && !barn) add('스프링클러설비', G1, '제1호 라목 7)', '해당 층', '지하층 · 무창층 · 4층 이상 층 바닥면적 ' + F(Math.max(bm, m4)) + ' ㎡ ≥ 1,000 ㎡');
      var rack8 = cat === 'warehouse' && rackA >= 1500 && ceil > 10;
      if (rack8) add('스프링클러설비', G1, '제1호 라목 8)', '모든 층', '랙식 창고 — 천장 ' + F(ceil) + ' m > 10 m · 랙 부분 ' + F(rackA) + ' ㎡ ≥ 1,500 ㎡');
      if (facWh && sc >= 1000) add('스프링클러설비', G1, '제1호 라목 9)가)', '해당 시설', '특수가연물 ' + F(sc) + '배 ≥ 1,000배');
      if (cat === 'warehouse' && sub === 'radwaste' && x('radWater')) add('스프링클러설비', G1, '제1호 라목 9)나)', '해당 시설', '중 · 저준위방사성폐기물 저장시설 — 소화수 수집 · 처리설비 있음');
      if (facWh && x('nonFire')) {
        if (logis && !(useA >= 5000 || Oc >= 500) && (useA >= 2500 || Oc >= 250)) add('스프링클러설비', G1, '제1호 라목 10)가)', '모든 층', '지붕 · 외벽 비내화 물류터미널 — ' + F(useA) + ' ㎡ ≥ 2,500 ㎡ 또는 250명');
        if (storeNotLogis && useA < 5000 && useA >= 2500) add('스프링클러설비', G1, '제1호 라목 10)나)', '모든 층', '지붕 · 외벽 비내화 창고 — ' + F(useA) + ' ㎡ ≥ 2,500 ㎡');
        if (Math.max(bm, m4) < 1000 && Math.max(bm, m4) >= 500) add('스프링클러설비', G1, '제1호 라목 10)다)', '모든 층', '지붕 · 외벽 비내화 공장 · 창고 — 지하 · 무창 · 4층 이상 층 ' + F(Math.max(bm, m4)) + ' ㎡ ≥ 500 ㎡');
        if (cat === 'warehouse' && rackA > 0 && !rack8 && useA >= 750) add('스프링클러설비', G1, '제1호 라목 10)라)', '모든 층', '지붕 · 외벽 비내화 랙식 창고 — 바닥면적 합계 ' + F(useA) + ' ㎡ ≥ 750 ㎡');
        if (sc >= 500 && sc < 1000) add('스프링클러설비', G1, '제1호 라목 10)마)', '해당 시설', '지붕 · 외벽 비내화 — 특수가연물 ' + F(sc) + '배 ≥ 500배');
      }
      if (cat === 'correctional' && sub === 'prison') add('스프링클러설비', G1, '제1호 라목 11)가)', '수용거실', '보호감호소 · 교도소 · 구치소 · 보호관찰소 · 갱생보호 · 치료감호 · 소년원 · 소년분류심사원');
      if (cat === 'correctional' && sub === 'immig' && !x('leased')) add('스프링클러설비', G1, '제1호 라목 11)나)', '보호시설 부분', '출입국관리법 제52조제2항 보호시설(외국인보호소는 생활공간)');
      if (cat === 'correctional' && sub === 'lockup') add('스프링클러설비', G1, '제1호 라목 11)다)', '유치장', '경찰관 직무집행법 제9조 · 중대범죄수사청법 제46조제1항 유치장');
      if (um && A >= 1000) add('스프링클러설비', G1, '제1호 라목 12)', '모든 층', '지하상가 연면적 ' + F(A) + ' ㎡ ≥ 1,000 ㎡');
      if (ess) add('스프링클러설비', G1, '제1호 라목 13)', '해당 시설', '발전시설 중 전기저장시설');
    }
    // 마. 간이스프링클러
    if (rowMulti) add('간이스프링클러설비', G1, '제1호 마목 1)', '모든 층', '연립주택 · 다세대주택 — 주택전용 간이스프링클러설비');
    if (cat === 'neighborhood') {
      if (useA >= 1000) add('간이스프링클러설비', G1, '제1호 마목 2)가)', '모든 층', '근린생활시설 부분 바닥면적 합계 ' + F(useA) + ' ㎡ ≥ 1,000 ㎡');
      if (sub === 'clinicIn' || sub === 'clinicKid') add('간이스프링클러설비', G1, '제1호 마목 2)나)', '해당 시설', '의원 · 치과의원 · 한의원 — 입원실 또는 인공신장실');
      if (midwife && A < 600) add('간이스프링클러설비', G1, '제1호 마목 2)다)', '해당 시설', '조산원 · 산후조리원 연면적 ' + F(A) + ' ㎡ < 600 ㎡');
    }
    if (hospGroup && useA < 600) add('간이스프링클러설비', G1, '제1호 마목 3)가)', '해당 시설', '병원 · 요양병원 바닥면적 합계 ' + F(useA) + ' ㎡ < 600 ㎡');
    if (psyRehab && useA >= 300 && useA < 600) add('간이스프링클러설비', G1, '제1호 마목 3)나)', '해당 시설', '정신의료기관 · 의료재활시설 ' + F(useA) + ' ㎡ (300 이상 600 미만)');
    if (psyRehab && useA < 300 && x('bars')) add('간이스프링클러설비', G1, '제1호 마목 3)다)', '해당 시설', '정신의료기관 · 의료재활시설 300 ㎡ 미만 · 창살 설치');
    if (cat === 'education' && sub === 'eduCamp' && A >= 100) add('간이스프링클러설비', G1, '제1호 마목 4)', '모든 층', '교육연구시설 내 합숙소 연면적 ' + F(A) + ' ㎡ ≥ 100 ㎡');
    if (welfareLiving) add('간이스프링클러설비', G1, '제1호 마목 5)가)', '해당 시설', '노유자 생활시설(단독 · 공동주택 내 일부 시설 제외)');
    if (cat === 'welfare' && !welfareLiving && useA >= 300 && useA < 600) add('간이스프링클러설비', G1, '제1호 마목 5)나)', '해당 시설', '노유자 시설 ' + F(useA) + ' ㎡ (300 이상 600 미만)');
    if (cat === 'welfare' && !welfareLiving && useA < 300 && x('bars')) add('간이스프링클러설비', G1, '제1호 마목 5)다)', '해당 시설', '노유자 시설 300 ㎡ 미만 · 창살 설치');
    if (hotelAll && useA >= 300 && useA < 600) add('간이스프링클러설비', G1, '제1호 마목 6)', '해당 시설', '숙박시설 바닥면적 합계 ' + F(useA) + ' ㎡ (300 이상 600 미만)');
    if (cat === 'correctional' && sub === 'immig' && x('leased')) add('간이스프링클러설비', G1, '제1호 마목 7)', '보호시설 부분', '건물을 임차한 출입국관리법 보호시설');
    if (cat === 'mixed' && sub === 'mixB' && A >= 1000) add('간이스프링클러설비', G1, '제1호 마목 8)', '모든 층', '복합건축물(별표 2 제30호나목) 연면적 ' + F(A) + ' ㎡ ≥ 1,000 ㎡');
    // 바. 물분무등 — 가스시설 · ESS 중 UPS · 지하구 제외
    if (!gas && !ug && !(cat === 'power' && sub === 'essUps')) {
      if (cat === 'auto' && sub === 'hangar') add('물분무등소화설비', G1, '제1호 바목 1)', '해당 시설', '항공기 격납고');
      if (cat === 'auto' && sub === 'garage' && A >= 800) add('물분무등소화설비', G1, '제1호 바목 2)', '해당 시설', '차고 · 주차용 건축물 · 철골 조립식 주차시설 연면적 ' + F(A) + ' ㎡ ≥ 800 ㎡');
      if (pkIn >= 200 && !(rowMulti && hh > 0 && hh < 50)) add('물분무등소화설비', G1, '제1호 바목 3)', '차고 · 주차장 부분', '건축물 내부 차고 · 주차 면적 합계 ' + F(pkIn) + ' ㎡ ≥ 200 ㎡');
      if (mech >= 20) add('물분무등소화설비', G1, '제1호 바목 4)', '해당 시설', '기계식 주차시설 ' + F(mech) + '대 ≥ 20대');
      if (elec >= 300) add('물분무등소화설비', G1, '제1호 바목 5)', '전기실 등', '전기실 · 발전실 · 변전실 · 축전지실 · 통신기기실 · 전산실 ' + F(elec) + ' ㎡ ≥ 300 ㎡ (가연성 절연유 미사용 기기 · 상주 주조정실 단서 확인)');
      if (cat === 'warehouse' && sub === 'radwaste' && !x('radWater')) add('물분무등소화설비', G1, '제1호 바목 6)', '해당 시설', '중 · 저준위방사성폐기물 저장시설(소화수 처리설비 없음) — 이산화탄소 · 할론 · 할로겐화합물 및 불활성기체 소화설비');
      if (tunnel) add('물분무등소화설비', G1, '제1호 바목 7)', '터널', '행정안전부령이 정하는 터널이면 물분무소화설비', 'chk');
      if (cat === 'heritage') add('물분무등소화설비', G1, '제1호 바목 8)', '해당 시설', '지정문화유산 · 천연기념물등 중 소방청장이 국가유산청장과 협의하여 정하는 것', 'chk');
    }
    // 사. 옥외소화전 — 아파트등 · 가스시설 · 지하구 · 터널 제외
    if (!aptEtc && !gas && !ug && !tunnel) {
      if (f12 >= 9000) add('옥외소화전설비', G1, '제1호 사목 1)', '해당 대상물', '지상 1층 · 2층 바닥면적 합계 ' + F(f12) + ' ㎡ ≥ 9,000 ㎡ (같은 구내 연소 우려 구조는 하나로 봄)');
      if (woodTreasure) add('옥외소화전설비', G1, '제1호 사목 2)', '해당 대상물', '보물 · 국보로 지정된 목조건축물');
      if (f12 < 9000 && facWh && sc >= 750) add('옥외소화전설비', G1, '제1호 사목 3)', '해당 대상물', '공장 · 창고 특수가연물 ' + F(sc) + '배 ≥ 750배');
    }

    /* ── 2. 경보설비 ── */
    // 가. 단독경보형 감지기
    if (cat === 'education' && sb('eduDorm', 'eduCamp') && A < 2000) add('단독경보형 감지기', G2, '제2호 가목 1)', '해당 시설', '교육연구시설 내 기숙사 · 합숙소 연면적 ' + F(A) + ' ㎡ < 2,000 ㎡');
    if (cat === 'training' && sub === 'tDorm' && A < 2000) add('단독경보형 감지기', G2, '제2호 가목 2)', '해당 시설', '수련시설 내 기숙사 · 합숙소 연면적 ' + F(A) + ' ㎡ < 2,000 ㎡');
    if (tLodge && Oc < 100) add('단독경보형 감지기', G2, '제2호 가목 3)', '해당 시설', '숙박시설이 있는 수련시설(수용인원 100명 미만 — 다목 7) 비해당)');
    if (cat === 'education' && sub === 'kinder' && A < 400) add('단독경보형 감지기', G2, '제2호 가목 4)', '해당 시설', '유치원 연면적 ' + F(A) + ' ㎡ < 400 ㎡');
    if (rowMulti) add('단독경보형 감지기', G2, '제2호 가목 5)', '각 세대', '연립주택 · 다세대주택 — 연동형');
    if (pkUnder > 0 && pkUnder < 200) add('단독경보형 감지기', G2, '제2호 가목 6)', '지하 차고 · 주차장 부분', '지하 차고 · 주차 면적 ' + F(pkUnder) + ' ㎡ < 200 ㎡');
    // 나. 비상경보설비 — 불연재료 공장 · 창고 · 가스시설 · 축사 등 · 지하구 제외
    var noAlarm = (facWh && x('nonCombMat')) || gas || barn || openAn || ug;
    if (!noAlarm) {
      if (A >= 400) add('비상경보설비', G2, '제2호 나목 1)', '모든 층', '연면적 ' + F(A) + ' ㎡ ≥ 400 ㎡');
      var lim = cat === 'culture' && sub === 'perf' ? 100 : 150;
      if (bm >= lim) add('비상경보설비', G2, '제2호 나목 2)', '모든 층', '지하층 · 무창층 바닥면적 ' + F(bm) + ' ㎡ ≥ ' + lim + ' ㎡' + (lim === 100 ? '(공연장)' : ''));
      if (tunnel && tunL >= 500) add('비상경보설비', G2, '제2호 나목 3)', '터널', '터널 길이 ' + F(tunL) + ' m ≥ 500 m');
      if (workers >= 50) add('비상경보설비', G2, '제2호 나목 4)', '옥내 작업장', '근로자 ' + F(workers) + '명 ≥ 50명 옥내 작업장');
      if (pkUnder > 0 && pkUnder < 200) add('비상경보설비', G2, '제2호 나목 5)', '모든 층', '지하 차고 · 주차 면적 ' + F(pkUnder) + ' ㎡ < 200 ㎡');
    }
    // 다. 자동화재탐지설비
    var afd = [];
    function A_(c, s, r) { afd.push(c); add('자동화재탐지설비', G2, c, s, r); }
    if (aptEtc || (cat === 'apartment' && sub === 'dorm') || hotelAll) A_('제2호 다목 1)', '모든 층', '공동주택 중 아파트등 · 기숙사 · 숙박시설');
    if (Fa >= 6) A_('제2호 다목 2)', '모든 층', '층수 ' + F(Fa) + '층 ≥ 6층 (지하층 제외)');
    var a3 = (cat === 'neighborhood' && sub !== 'bath') || (cat === 'medical' && !sb('psych', 'nursing')) || is('leisure', 'funeral', 'mixed');
    if (a3 && A >= 600) A_('제2호 다목 3)', '모든 층', '연면적 ' + F(A) + ' ㎡ ≥ 600 ㎡');
    var a4 = (cat === 'neighborhood' && sub === 'bath') || is('culture', 'religion', 'retail', 'transport', 'sports', 'office', 'factory', 'warehouse', 'hazmat', 'auto', 'broadcast', 'power', 'tourist', 'undermall') || nationalDefense;
    if (a4 && A >= 1000) A_('제2호 다목 4)', '모든 층', '연면적 ' + F(A) + ' ㎡ ≥ 1,000 ㎡');
    /* v6.1.5 (교차검증 2026-11-23 P1) — 다목5) 제외는 「기둥과 지붕만으로 구성되어 외부와 기류가 통하는 장소」(openAn)뿐.
       「사람이 거주하지 않거나 벽이 없는 축사」(barn)는 비상경보(나목) · 비상방송(바목) · 비상조명(라목)만 제외 — 자동화재탐지 대상 */
    var a5 = cat === 'education' || (cat === 'training' && !tLodge) || (cat === 'animal' && sub !== 'openAn') || cat === 'waste' || (cat === 'correctional' && !nationalDefense) || cat === 'cemetery';
    if (a5 && A >= 2000) A_('제2호 다목 5)', '모든 층', '연면적 ' + F(A) + ' ㎡ ≥ 2,000 ㎡');
    if (welfareLiving) A_('제2호 다목 6)', '모든 층', '노유자 생활시설');
    if ((cat === 'welfare' && !welfareLiving && A >= 400) || (tLodge && Oc >= 100)) A_('제2호 다목 7)', '모든 층', cat === 'welfare' ? '노유자 시설 연면적 ' + F(A) + ' ㎡ ≥ 400 ㎡' : '숙박시설이 있는 수련시설 수용인원 ' + F(Oc) + '명 ≥ 100명');
    if (cat === 'medical' && sub === 'nursing') A_('제2호 다목 8)가)', '모든 층', '요양병원');
    if (psyRehab && useA >= 300) A_('제2호 다목 8)나)', '모든 층', '정신의료기관 · 의료재활시설 ' + F(useA) + ' ㎡ ≥ 300 ㎡');
    if (psyRehab && useA < 300 && x('bars')) A_('제2호 다목 8)다)', '모든 층', '정신의료기관 · 의료재활시설 300 ㎡ 미만 · 창살 설치');
    if (market) A_('제2호 다목 9)', '모든 층', '판매시설 중 전통시장');
    if (tunnel && tunL >= 1000) A_('제2호 다목 10)', '터널', '터널 길이 ' + F(tunL) + ' m ≥ 1,000 m');
    if (ug) A_('제2호 다목 11)', '지하구', '지하구');
    if (midwife && A < 600) A_('제2호 다목 12)', '모든 층', '조산원 · 산후조리원(다목 3) 비해당)');
    if (facWh && sc >= 500 && !(A >= 1000)) A_('제2호 다목 13)', '모든 층', '특수가연물 ' + F(sc) + '배 ≥ 500배');
    if (ess && !(A >= 1000)) A_('제2호 다목 14)', '모든 층', '발전시설 중 전기저장시설');
    if (pkUnder >= 200) A_('제2호 다목 15)', '모든 층', '지하 차고 · 주차 면적 ' + F(pkUnder) + ' ㎡ ≥ 200 ㎡');
    // 라. 시각경보기 — 자동화재탐지설비 대상 중
    if (afd.length) {
      var v = is('neighborhood', 'culture', 'religion', 'retail', 'transport', 'medical', 'welfare', 'sports', 'office', 'hotel', 'leisure', 'power', 'funeral', 'undermall') || logis || (cat === 'education' && sub === 'library') || (cat === 'broadcast' && sub === 'station') || (cat === 'factory' && sub === 'lithium');
      if (v) add('시각경보기', G2, '제2호 라목', '해당 대상물', '자동화재탐지설비 대상 중 라목 1) ~ 5) 용도');
    }
    // 마. 화재알림설비
    if (market) add('화재알림설비', G2, '제2호 마목', '해당 시설', '판매시설 중 전통시장');
    // 바. 비상방송설비 — 가스시설 · 축사 등 · 터널 · 지하구 제외
    if (!gas && !barn && !openAn && !tunnel && !ug) {
      if (A >= 3500) add('비상방송설비', G2, '제2호 바목 1)', '모든 층', '연면적 ' + F(A) + ' ㎡ ≥ 3,500 ㎡');
      if (Fa >= 11) add('비상방송설비', G2, '제2호 바목 2)', '모든 층', '층수 ' + F(Fa) + '층 ≥ 11층');
      if (Fb >= 3) add('비상방송설비', G2, '제2호 바목 3)', '모든 층', '지하층 ' + F(Fb) + '개 층 ≥ 3층');
    }
    // 사. 자동화재속보설비 — 24시간 감시 인원 근무 시 제외 가능(단서)
    var sok = [];
    if (welfareLiving) sok.push(['제2호 사목 1)', '노유자 생활시설']);
    if (cat === 'welfare' && !welfareLiving && maxF >= 500) sok.push(['제2호 사목 2)', '노유자 시설 — 바닥면적 ' + F(maxF) + ' ㎡ ≥ 500 ㎡인 층']);
    if (tLodge && maxF >= 500) sok.push(['제2호 사목 3)', '숙박시설이 있는 수련시설 — ' + F(maxF) + ' ㎡ ≥ 500 ㎡인 층']);
    if (woodTreasure) sok.push(['제2호 사목 4)', '보물 · 국보로 지정된 목조건축물']);
    /* v6.1.5 (P2) — 사목5)가)는 「입원실이 있는」 의원만. 인공신장실만 있는 의원(clinicKid)은 간이스프링클러(마목2)나))만 해당 */
    if (cat === 'neighborhood' && sub === 'clinicIn') sok.push(['제2호 사목 5)가)', '의원 · 치과의원 · 한의원 입원실']);
    if (midwife) sok.push(['제2호 사목 5)나)', '조산원 · 산후조리원']);
    if (hospGroup) sok.push(['제2호 사목 6)가)', '종합병원 · 병원 · 치과병원 · 한방병원 · 요양병원']);
    if (psyRehab && maxF >= 500) sok.push(['제2호 사목 6)나)', '정신병원 · 의료재활시설 ' + F(maxF) + ' ㎡ ≥ 500 ㎡인 층']);
    if (market) sok.push(['제2호 사목 7)', '판매시설 중 전통시장']);
    sok.forEach(function (s) { add('자동화재속보설비', G2, s[0], '해당 시설', s[1] + (x('monitor24') ? ' — 방재실 등 24시간 감시 인원 근무: 설치하지 않을 수 있음(단서)' : ''), x('monitor24') ? 'chk' : 'req'); });
    // 아. 통합감시시설
    if (ug) add('통합감시시설', G2, '제2호 아목', '지하구', '지하구');
    // 자. 누전경보기
    if (amp > 100 && x('wireLath') && !gas && !tunnel && !ug) add('누전경보기', G2, '제2호 자목', '해당 대상물', '계약전류용량 ' + F(amp) + ' A > 100 A · 비내화 철망 마감');
    // 차. 가스누설경보기
    if (x('gasFac') && (is('culture', 'religion', 'retail', 'transport', 'medical', 'welfare', 'training', 'sports', 'hotel', 'factory', 'funeral') || logis)) add('가스누설경보기', G2, is('culture', 'religion', 'retail', 'transport', 'medical', 'welfare') ? '제2호 차목 1)' : '제2호 차목 2)', '가스시설 설치 장소', '가스시설이 설치된 차목 대상 용도');

    /* ── 3. 피난구조설비 ── */
    if (!gas && !tunnel && !ug) {
      var fl = [];
      if (Fb >= 1) fl.push('지하층');
      if (cat === 'welfare' && Fa >= 2) fl.push('지상 1 · 2층(피난층이 아닌 경우)');
      if (Fa >= 3) fl.push('지상 3층 ~ ' + Math.min(Fa, 10) + '층');
      if (fl.length) add('피난기구', G3, '제3호 가목', fl.join(' · '), '모든 층 — 피난층 · 지상 1 · 2층' + (cat === 'welfare' ? '(노유자 시설은 피난층이 아닌 1 · 2층 포함)' : '') + ' · 11층 이상 층 제외');
    }
    if (cat === 'hotel' && sub === 'tourist' && Fa + Fb >= 7) add('인명구조기구', G3, '제3호 나목 1)', '관광호텔 용도 층', '방열복 · 방화복 · 인공소생기 · 공기호흡기 — 지하층 포함 ' + F((Fa + Fb)) + '층 ≥ 7층');
    if (cat === 'medical' && sb('hosp', 'nursing', 'psych') && Fa + Fb >= 5) add('인명구조기구', G3, '제3호 나목 2)', '병원 용도 층', '방열복 · 방화복 · 공기호흡기 — 지하층 포함 ' + F((Fa + Fb)) + '층 ≥ 5층');
    var air = [];
    if (cat === 'culture' && sub === 'cinema' && Oc >= 100) air.push(['제3호 나목 3)가)', '영화상영관 수용인원 ' + F(Oc) + '명 ≥ 100명']);
    if (mall) air.push(['제3호 나목 3)나)', '판매시설 중 대규모점포']);
    if (cat === 'transport' && sub === 'subway') air.push(['제3호 나목 3)다)', '운수시설 중 지하역사']);
    if (um) air.push(['제3호 나목 3)라)', '지하상가']);
    if (x('co2')) air.push(['제3호 나목 3)마)', '이산화탄소소화설비(호스릴 제외) 설치 대상']);
    air.forEach(function (a) { add('인명구조기구', G3, a[0], '해당 대상물', '공기호흡기 — ' + a[1]); });
    if (!tunnel && !barn) add('유도등 · 유도표지', G3, '제3호 다목 1)', '모든 층', '피난구유도등 · 통로유도등 · 유도표지 — 모든 특정소방대상물(축사 사육 부분 · 터널 제외)');
    if ((cat === 'leisure' && sub === 'club') || is('culture', 'religion', 'sports')) add('객석유도등', G3, '제3호 다목 2)', '객석', '유흥주점(무대) · 문화 및 집회 · 종교 · 운동시설');
    if (!tunnel && !ug && !gas) add('피난유도선', G3, '제3호 다목 3)', '해당 장소', '화재안전기준(NFTC 303)에서 정하는 장소이면 설치', 'chk');
    var noEL = (cat === 'warehouse' && sb('store', 'dock')) || gas || barn || openAn;
    if (!noEL) {
      var el1 = Fa + Fb >= 5 && A >= 3000;
      if (el1) add('비상조명등', G3, '제3호 라목 1)', '모든 층', '지하층 포함 ' + F((Fa + Fb)) + '층 ≥ 5층 · 연면적 ' + F(A) + ' ㎡ ≥ 3,000 ㎡');
      if (!el1 && bm >= 450) add('비상조명등', G3, '제3호 라목 2)', '해당 층', '지하층 · 무창층 바닥면적 ' + F(bm) + ' ㎡ ≥ 450 ㎡');
      if (tunnel && tunL >= 500) add('비상조명등', G3, '제3호 라목 3)', '터널', '터널 길이 ' + F(tunL) + ' m ≥ 500 m');
    }
    if (hotelAll) add('휴대용비상조명등', G3, '제3호 마목 1)', '객실 등', '숙박시설');
    if ((cat === 'culture' && sub === 'cinema' && Oc >= 100) || mall || (cat === 'transport' && sub === 'subway') || um) add('휴대용비상조명등', G3, '제3호 마목 2)', '해당 대상물', '영화상영관 100명 · 대규모점포 · 지하역사 · 지하상가');

    /* ── 4. 소화용수설비 ── */
    var wn = x('noMain') ? '소화수조 또는 저수조' : '상수도소화용수설비';
    var wr = x('noMain') ? ' — 대지 경계 180 m 이내 75 ㎜ 상수도 배수관 없음(본문 단서)' : '';
    if (A >= 5000 && !gas && !tunnel && !ug) add(wn, G4, '제4호 가목', '해당 대상물', '연면적 ' + F(A) + ' ㎡ ≥ 5,000 ㎡' + wr);
    if (gas && gasT >= 100) add(wn, G4, '제4호 나목', '해당 시설', '가스시설 지상 노출 탱크 ' + F(gasT) + ' t ≥ 100 t' + wr);
    if (cat === 'waste' && sub === 'wasteRec') add(wn, G4, '제4호 다목', '해당 시설', '폐기물재활용시설 · 폐기물처분시설' + wr);

    /* ── 5. 소화활동설비 ── */
    if (is('culture', 'religion', 'sports') && stage >= 200) add('제연설비', G5, '제5호 가목 1)', '무대부', '무대부 바닥면적 ' + F(stage) + ' ㎡ ≥ 200 ㎡');
    if (cat === 'culture' && sub === 'cinema' && Oc >= 100) add('제연설비', G5, '제5호 가목 2)', '영화상영관', '수용인원 ' + F(Oc) + '명 ≥ 100명');
    if ((is('neighborhood', 'retail', 'transport', 'hotel', 'leisure', 'medical', 'welfare') || logis) && bUse >= 1000) add('제연설비', G5, '제5호 가목 3)', '해당 부분', '지하층 · 무창층의 해당 용도 바닥면적 합계 ' + F(bUse) + ' ㎡ ≥ 1,000 ㎡');
    if (cat === 'transport' && sb('bus', 'rail', 'subway', 'port') && bm >= 1000) add('제연설비', G5, '제5호 가목 4)', '모든 층', '대기실 · 휴게시설 — 지하층 · 무창층 ' + F(bm) + ' ㎡ ≥ 1,000 ㎡');
    if (um && A >= 1000) add('제연설비', G5, '제5호 가목 5)', '모든 층', '지하상가 연면적 ' + F(A) + ' ㎡ ≥ 1,000 ㎡');
    if (tunnel) add('제연설비', G5, '제5호 가목 6)', '터널', '행정안전부령이 정하는 터널이면 설치', 'chk');
    if (x('specialStair') && !(aptEtc && x('corridorApt'))) add('제연설비', G5, '제5호 가목 7)', '부속실 · 승강장', '특별피난계단 · 비상용 승강기 승강장 · 피난용 승강기 승강장(갓복도형 아파트등 제외) — NFTC 501A');
    else if (!x('specialStair') && (Fa >= 11 || Fb >= 3) && !(aptEtc && x('corridorApt'))) add('제연설비', G5, '제5호 가목 7)', '부속실 · 승강장', '11층(공동주택 16층) 이상인 층 또는 지하 3층 이하인 층(각각 바닥면적 400 ㎡ 미만인 층 제외 · 갓복도식 공동주택 제외 — 건축법 시행령 제35조②) — 특별피난계단 · 비상용 승강기 설치 대상이면 부속실 제연(NFTC 501A)', 'chk');
    if (!gas && !ug) {
      var c1 = Fa >= 5 && A >= 6000, c2 = !c1 && Fa + Fb >= 7, c3 = !c1 && !c2 && Fb >= 3 && bSum >= 1000;
      if (c1) add('연결송수관설비', G5, '제5호 나목 1)', '모든 층', '층수 ' + F(Fa) + '층 ≥ 5층 · 연면적 ' + F(A) + ' ㎡ ≥ 6,000 ㎡');
      if (c2) add('연결송수관설비', G5, '제5호 나목 2)', '모든 층', '지하층 포함 ' + F((Fa + Fb)) + '층 ≥ 7층');
      if (c3) add('연결송수관설비', G5, '제5호 나목 3)', '모든 층', '지하 ' + F(Fb) + '층 ≥ 3층 · 지하층 합계 ' + F(bSum) + ' ㎡ ≥ 1,000 ㎡');
      if (tunnel && tunL >= 500) add('연결송수관설비', G5, '제5호 나목 4)', '터널', '터널 길이 ' + F(tunL) + ' m ≥ 500 m');
    }
    if (!ug) {
      if ((cat === 'retail' || cat === 'transport' || logis) && useA >= 1000) add('연결살수설비', G5, '제5호 다목 1)', '해당 시설', '판매 · 운수 · 물류터미널 바닥면적 합계 ' + F(useA) + ' ㎡ ≥ 1,000 ㎡');
      var lim2 = (x('nhApt') && cat === 'apartment') || (cat === 'education' && sub === 'school') ? 700 : 150;
      if (bSum >= lim2 && !x('bEvac')) add('연결살수설비', G5, '제5호 다목 2)', '지하층의 모든 층', '지하층 바닥면적 합계 ' + F(bSum) + ' ㎡ ≥ ' + lim2 + ' ㎡' + (lim2 === 700 ? '(국민주택규모 아파트 대피시설 · 학교 지하층)' : ''));
      if (gas && gasT >= 30) add('연결살수설비', G5, '제5호 다목 3)', '탱크시설', '가스시설 지상 노출 탱크 ' + F(gasT) + ' t ≥ 30 t');
      if (pkUnder > 0 && pkUnder < 200) add('연결살수설비', G5, '제5호 다목 5)', '지하 차고 · 주차장 부분', '지하 차고 · 주차 면적 ' + F(pkUnder) + ' ㎡ < 200 ㎡');
      if (mech > 0 && mech < 20 && x('mechCovered')) add('연결살수설비', G5, '제5호 다목 6)', '해당 시설', '기계식 주차시설 ' + F(mech) + '대 < 20대 · 지붕 · 외벽 있음');
    }
    if (!gas && !ug) {
      if (Fa >= 11) add('비상콘센트설비', G5, '제5호 라목 1)', '11층 이상의 층', '층수 ' + F(Fa) + '층 ≥ 11층');
      if (Fb >= 3 && bSum >= 1000) add('비상콘센트설비', G5, '제5호 라목 2)', '지하층의 모든 층', '지하 ' + F(Fb) + '층 ≥ 3층 · 지하층 합계 ' + F(bSum) + ' ㎡ ≥ 1,000 ㎡');
      if (tunnel && tunL >= 500) add('비상콘센트설비', G5, '제5호 라목 3)', '터널', '터널 길이 ' + F(tunL) + ' m ≥ 500 m');
    }
    if (!gas) {
      if (um && A >= 1000) add('무선통신보조설비', G5, '제5호 마목 1)', '모든 층', '지하상가 연면적 ' + F(A) + ' ㎡ ≥ 1,000 ㎡');
      if (bSum >= 3000 || (Fb >= 3 && bSum >= 1000)) add('무선통신보조설비', G5, '제5호 마목 2)', '지하층의 모든 층', bSum >= 3000 ? '지하층 바닥면적 합계 ' + F(bSum) + ' ㎡ ≥ 3,000 ㎡' : '지하 ' + F(Fb) + '층 ≥ 3층 · 지하층 합계 ' + F(bSum) + ' ㎡ ≥ 1,000 ㎡');
      if (tunnel && tunL >= 500) add('무선통신보조설비', G5, '제5호 마목 3)', '터널', '터널 길이 ' + F(tunL) + ' m ≥ 500 m');
      if (ug && sub === 'common') add('무선통신보조설비', G5, '제5호 마목 4)', '공동구', '지하구 중 공동구');
      if (Fa >= 30) add('무선통신보조설비', G5, '제5호 마목 5)', '16층 이상 부분의 모든 층', '층수 ' + F(Fa) + '층 ≥ 30층');
    }
    if (ug && sb('common', 'utility')) add('연소방지설비', G5, '제5호 바목', '지하구', '전력 · 통신사업용 지하구' + (sub === 'common' ? '(공동구 포함 여부는 수용 시설로 확인)' : ''));
    return R;
  }
  /* 같은 소방시설의 여러 조항을 한 줄로 묶는다 (화면 · A4용) */
  function merge(R) {
    var o = [], k = {};
    R.forEach(function (h) {
      var e = k[h.f];
      if (!e) { e = k[h.f] = { f: h.f, g: h.g, cs: [], ss: [], rs: [], t: 'chk' }; o.push(e); }
      e.cs.push(h.c); if (e.ss.indexOf(h.s) < 0) e.ss.push(h.s); e.rs.push(h.r); if (h.t === 'req') e.t = 'req';
    });
    return o;
  }
  var api = { check: check, merge: merge, VER: '5.2.0', LAW: '대통령령 제36728호(2026. 9. 29. 공포 · 2026. 10. 2. 시행) 별표 4' };
  if (typeof module !== 'undefined' && module.exports) module.exports = api; else root.FPENG = api;
})(this);

</script>
<script>
(function(){
'use strict';

/* ─────────────────────────────────────────
   세부 용도 데이터
───────────────────────────────────────── */
var SUBTYPES={"apartment": [["apt", "아파트등 (주택 5층 이상)"], ["row", "연립주택"], ["multi", "다세대주택"], ["dorm", "기숙사"]], "neighborhood": [["clinicIn", "의원 · 치과의원 · 한의원 — 입원실 있음"], ["clinicKid", "의원 · 치과의원 · 한의원 — 인공신장실만 있음(입원실 없음)"], ["clinic", "의원 · 치과의원 · 한의원 — 입원실 · 인공신장실 없음"], ["midwife", "조산원 · 산후조리원"], ["bath", "목욕장"], ["etcN", "그 밖의 근린생활시설"]], "culture": [["perf", "공연장"], ["hall", "집회장 · 관람장"], ["exhib", "전시장"], ["zoo", "동 · 식물원"], ["cinema", "영화상영관"]], "religion": [["relig", "종교시설"], ["religWood", "종교시설 — 주요구조부 목조"]], "retail": [["mall", "대규모점포"], ["market", "전통시장"], ["etcR", "그 밖의 판매시설"]], "transport": [["bus", "여객자동차터미널 · 시외버스정류장"], ["rail", "철도 · 도시철도 시설"], ["subway", "지하역사"], ["port", "공항 · 항만시설"], ["etcT", "그 밖의 운수시설"]], "medical": [["hosp", "종합병원 · 병원 · 치과병원 · 한방병원"], ["nursing", "요양병원"], ["psych", "정신의료기관"], ["rehab", "의료재활시설"]], "education": [["school", "학교"], ["kinder", "유치원"], ["library", "도서관"], ["research", "교육원 · 연구소 등"], ["eduDorm", "교육연구시설 내 기숙사"], ["eduCamp", "교육연구시설 내 합숙소"]], "welfare": [["wLiving", "노유자 생활시설"], ["wEtc", "그 밖의 노유자 시설"]], "training": [["tLodge", "숙박시설이 있는 수련시설"], ["tNo", "숙박시설이 없는 수련시설"], ["tDorm", "수련시설 내 기숙사 · 합숙소"]], "sports": [["sport", "운동시설"], ["waterpark", "물놀이형 시설"], ["sportBare", "바닥 불연재료 · 관람석 없는 운동시설"]], "office": [["off", "업무시설"], ["officetel", "오피스텔"], ["substation", "무인변전소 — 원격 조정 가능"]], "hotel": [["tourist", "관광호텔"], ["lodge", "그 밖의 숙박시설"]], "leisure": [["club", "유흥주점 — 무대 있는 카바레 · 나이트클럽 등"], ["etcL", "그 밖의 위락시설"]], "factory": [["fac", "공장"], ["lithium", "리튬1차 전지공장"]], "warehouse": [["store", "창고"], ["logis", "물류터미널"], ["dock", "하역장"], ["radwaste", "중 · 저준위방사성폐기물 저장시설"]], "hazmat": [["gas", "가스시설"], ["etcH", "그 밖의 위험물 저장 및 처리 시설"]], "auto": [["hangar", "항공기 격납고"], ["garage", "차고 · 주차용 건축물 · 철골 조립식 주차시설"], ["etcA", "그 밖의 자동차 관련 시설"]], "animal": [["barn", "축사 — 사람이 거주하지 않거나 벽이 없는 시설 · 사육 부분"], ["openAn", "기둥과 지붕만 있는 시설"], ["etcAn", "그 밖의 동물 및 식물 관련 시설"]], "waste": [["wasteRec", "폐기물재활용시설 · 폐기물처분시설"], ["etcW", "그 밖의 자원순환 관련 시설"]], "correctional": [["prison", "교정시설 · 보호관찰소 · 소년원 등"], ["immig", "외국인보호소 등 출입국관리법 보호시설"], ["lockup", "유치장"], ["military", "국방 · 군사시설"]], "broadcast": [["station", "방송국"], ["etcB", "그 밖의 방송통신시설"]], "power": [["ess", "전기저장시설"], ["essUps", "전기저장시설 중 무정전전원공급장치(UPS)"], ["etcP", "그 밖의 발전시설"]], "cemetery": [["cem", "묘지 관련 시설"]], "tourist": [["tour", "관광 휴게시설"]], "funeral": [["fun", "장례시설"]], "undermall": [["um", "지하상가"]], "tunnel": [["tun", "터널"]], "underground": [["common", "공동구"], ["utility", "전력 · 통신사업용 지하구"], ["etcU", "그 밖의 지하구"]], "heritage": [["woodTreasure", "보물 · 국보로 지정된 목조건축물"], ["heritageEtc", "그 밖의 지정문화유산 · 천연기념물등 건축물"]], "mixed": [["mixA", "복합건축물"], ["mixB", "복합건축물 — 별표 2 제30호나목(근린 · 판매 · 업무 · 숙박 · 위락 + 주택)"]]};   /* v5.2.0 — [코드, 이름] · 판정은 FPENG.check */

/* ─────────────────────────────────────────
   체크박스
───────────────────────────────────────── */
var checks={};
document.querySelectorAll('.check-item').forEach(function(el){
  var key=el.getAttribute('data-key'); checks[key]=false;
  /* 2026-11-12 정밀검토 B17 — 키보드 조작: Tab 이동 · Space/Enter 선택 · aria-checked */
  el.setAttribute('tabindex','0'); el.setAttribute('role','checkbox'); el.setAttribute('aria-checked','false');
  el.addEventListener('click',function(e){
    e.stopPropagation(); checks[key]=!checks[key];
    el.classList.toggle('checked',checks[key]); el.setAttribute('aria-checked',checks[key]?'true':'false');
  });
  el.addEventListener('keydown',function(e){ if(e.key===' '||e.key==='Enter'){ e.preventDefault(); el.click(); } });
});

/* 대분류 변경 — 세부 용도 목록 · 용도별 입력칸 보이기 (v5.2.0) */
function applyShow(cat){
  document.querySelectorAll('.form-section').forEach(function(sec){var rows=sec.querySelectorAll('.form-row');if(!rows.length)return;var opt=[].every.call(rows,function(r){return r.hasAttribute('data-show');});if(opt){var any=[].some.call(rows,function(r){return r.getAttribute('data-show').split(' ').indexOf(cat)!==-1;});sec.style.display=any?'':'none';}});
  document.querySelectorAll('[data-show]').forEach(function(el){
    var on=el.getAttribute('data-show').split(' ').indexOf(cat)!==-1;
    el.style.display=on?'':'none';
    if(!on){var inp=el.querySelector('input.form-input');if(inp)inp.value='';var k=el.getAttribute('data-key');if(k&&checks[k]){checks[k]=false;el.classList.remove('checked');el.setAttribute('aria-checked','false');}}
  });
}
document.getElementById('bld-category').addEventListener('change',function(){
  var cat=this.value,sub=document.getElementById('bld-subtype'),row=document.getElementById('sub-type-row');
  sub.innerHTML='';
  if(SUBTYPES[cat]){SUBTYPES[cat].forEach(function(s){var o=document.createElement('option');o.value=s[0];o.textContent=s[1];sub.appendChild(o);});row.style.display='block';}
  else row.style.display='none';
  applyShow(cat);
});
applyShow('');

/* v6.1.6 (교차검증 2026-11-23 P3) — 판정에 쓰는 칸이 비었을 때 결과에 「입력 확인」 줄 */
function fpWarn(d){
  var raw=function(id){var e=document.getElementById(id);return e?String(e.value).trim():'';};
  var c=d.cat,s=d.sub,w=[];
  if(c!=='tunnel'&&c!=='underground'&&!(c==='hazmat'&&s==='gas')&&!(parseFloat(raw('floors-above'))>0)) w.push('층수(지상)가 비어 있거나 0 — 층수 조항(스프링클러 제1호 라목 1) · 자동화재탐지 제2호 다목 2) · 비상방송 바목 2) · 피난기구 · 연결송수관 · 비상콘센트 등)은 판정하지 않았습니다');
  if(((c==='welfare'&&s!=='wLiving')||(c==='training'&&s==='tLodge')||(c==='medical'&&(s==='psych'||s==='rehab')))&&raw('max-floor-area')==='') w.push('바닥면적이 가장 넓은 층이 비어 있음 — 자동화재속보설비(제2호 사목 2) · 3) · 6)나), 바닥면적 500 ㎡ 이상인 층)는 판정하지 않았습니다');
  if(c==='apartment'&&(s==='row'||s==='multi')&&d.pkIn>=200&&raw('hh')==='') w.push('세대수가 비어 있음 — 50세대 미만 연립 · 다세대 제외(제1호 바목 3))를 적용하지 않고 물분무등소화설비를 의무로 표시했습니다');
  if(c==='training'&&s==='tLodge'&&raw('occupants')==='') w.push('수용인원이 비어 있음 — 수용인원 100명 이상 자동화재탐지(제2호 다목 7))는 판정하지 않고 단독경보형 감지기(가목 3))로 표시했습니다');
  return w;
}
/* v6.1.6 (P5 · P6 · P9) — 「검토 범위 밖 · 따로 확인」 항목(결과에 따라 줄 추가) — 화면 · A4 공통 */
function fpNotes(d,uniq){
  var has=function(f,re){return uniq.some(function(u){return u.f===f&&(!re||u.cs.some(function(x){return re.test(x);}));});};
  var L=['별표 5 설치 면제(예: 스프링클러 설치 시 연결살수 · 물분무 등) · 별표 6 설치 제외 — 이 결과는 면제 · 제외 검토 전 목록',
    '대상물 단위는 별표 2 비고 1 ~ 4 기준(내화구조 바닥 · 벽 구획 · 연결통로 · 지하구 연결 · 지하상가와 연결된 지하층)으로 정한 뒤 입력',
    '별표 4 비고 1: 복합건축물 안 근린생활시설등은 더 강화된 기준 적용 · 비고 3: 내진설계 · 성능위주설계 대상',
    '「확인」 표시는 화재안전기준 · 행정안전부령 · 협의로 정하는 대상',
    '제1호 나목 3): 캐비닛형 · 가스 · 분말 · 고체에어로졸 자동소화장치 — 화재안전기준에서 정하는 장소'];
  if(has('스프링클러설비')) L.push('제1호 라목 14): 스프링클러설비 대상(라목 1) ~ 13))에 부속된 보일러실 · 연결통로 등에도 설치');
  if(has('연결살수설비',/다목 [12]\)$/)) L.push('제5호 다목 4): 연결살수설비 대상(다목 1) · 2))에 부속된 연결통로에도 설치');
  L.push('부칙 경과조치 · 적용례(허가 · 협의 신청 또는 신고 시점 기준)');
  if(d.cat==='medical'&&d.sub==='hosp') L.push('제33004호 부칙 제8조: 2019-08-06 당시 이미 건축이 완료된 종합병원 · 병원 · 치과병원 · 한방병원은 2026-12-31까지 스프링클러(간이스프링클러로 대신 가능) · 간이스프링클러 · 자동화재속보 설치');
  if(d.pkUnder>0||d.mech>0) L.push('제35860호 부칙 제5조①: 지하 차고 · 주차장 등 개정규정(제2호 가목 6) · 나목 5) · 다목 15) · 제5호 다목 5) · 6))은 2026-03-01 이후 허가 · 협의 신청 또는 신고분부터');
  if(d.cat==='neighborhood'&&d.sub==='clinicKid') L.push('제35151호 부칙 제6조: 인공신장실 의원 간이스프링클러(제1호 마목 2)나))는 2024-12-31 이후 허가 · 협의 신청 · 신고 또는 개설(이전 · 인공신장실 신설) 신고분부터');
  var N='①②③④⑤⑥⑦⑧⑨⑩⑪⑫';
  return L.map(function(t,i){return N.charAt(i)+' '+t;}).join(' ');
}
/* 폼 데이터 — FPENG.check 입력 */
function getFormData(){
  var v=function(id){var e=document.getElementById(id);return e?(parseFloat(e.value)||0):0;};
  var d={cat:document.getElementById('bld-category').value,sub:document.getElementById('bld-subtype').value,
    A:v('total-area'),Fa:v('floors-above'),Fb:v('floors-below'),Oc:v('occupants'),useA:v('use-area'),
    maxF:v('max-floor-area'),m4:v('m4-area'),bm:v('bm-area'),bSum:v('bsum-area'),f12:v('f12-area'),bUse:v('buse-area'),
    pkIn:v('pk-in'),pkUnder:v('pk-under'),pkRoof:v('pk-roof'),mech:v('mech'),elec:v('elec'),hh:v('hh'),amp:v('amp'),
    stage:v('stage'),cinemaA:v('cinema-area'),tunL:v('tun-len'),workers:v('workers'),sc:v('sc'),rackA:v('rack-area'),ceil:v('ceil'),gasT:v('gas-t')};
  Object.keys(checks).forEach(function(k){d[k]=!!checks[k];});
  /* 화면 · A4 표시용 별칭 */
  d.totalArea=d.A;d.floorsAbove=d.Fa;d.floorsBelow=d.Fb;d.subtype=(function(){var o=document.getElementById('bld-subtype');return o.selectedIndex>=0&&o.options.length?o.options[o.selectedIndex].text:'';})();
  return d;
}

var ICON={'소화기구':'🧯','주거용 주방자동소화장치':'🔥','상업용 주방자동소화장치':'🍳','옥내소화전설비':'💧','스프링클러설비':'🌊','간이스프링클러설비':'🚿','물분무등소화설비':'💦','옥외소화전설비':'🚒','단독경보형 감지기':'🔔','비상경보설비':'🚨','자동화재탐지설비':'📡','시각경보기':'👁','화재알림설비':'📳','비상방송설비':'📢','자동화재속보설비':'📞','통합감시시설':'🖥','누전경보기':'⚡','가스누설경보기':'🧪','피난기구':'🪜','인명구조기구':'🦺','유도등 · 유도표지':'💡','객석유도등':'💺','피난유도선':'➰','비상조명등':'🔦','휴대용비상조명등':'🔦','상수도소화용수설비':'🚰','소화수조 또는 저수조':'🏊','제연설비':'💨','연결송수관설비':'🔗','연결살수설비':'🌀','비상콘센트설비':'🔌','무선통신보조설비':'📻','연소방지설비':'🛡'};

/* ─────────────────────────────────────────
   그룹 컬러
───────────────────────────────────────── */
var GC={'소화설비':{sec:'var(--c-rose)',bg:'var(--c-rose-b)'},'경보설비':{sec:'var(--c-amber)',bg:'var(--c-amber-b)'},'피난구조설비':{sec:'var(--c-green)',bg:'var(--c-green-b)'},'소화용수설비':{sec:'var(--c-teal)',bg:'var(--c-teal-b)'},'소화활동설비':{sec:'#818cf8',bg:'rgba(129,140,248,.12)'}};
var GN={'소화설비':'1','경보설비':'2','피난구조설비':'3','소화용수설비':'4','소화활동설비':'5'};
var GRPS=['소화설비','경보설비','피난구조설비','소화용수설비','소화활동설비'];

/* ─────────────────────────────────────────
   검토 실행
───────────────────────────────────────── */
document.getElementById('calc-btn').addEventListener('click',function(){
  var data=getFormData();
  if(!data.cat){alert('건축물 용도(대분류)를 선택해주세요.');return;}
  /* v6.1.6 (P3) — 음수 입력은 검토 중단 */
  var neg=[].filter.call(document.querySelectorAll('input.form-input[type=number]'),function(e){return e.value!==''&&parseFloat(e.value)<0;});
  if(neg.length){neg[0].focus();alert('음수는 입력할 수 없습니다 — '+neg.map(function(e){var r=e.closest('.form-row'),l=r&&r.querySelector('.form-label');return l?l.textContent.replace('*필수','').trim():e.id;}).join(' · ')+' 칸을 고쳐 주십시오.');return;}
  /* v6.1.6 (P8) — 터널 · 지하구 · 가스시설 · 전기저장시설 · 국가유산은 연면적 없이 판정(제1호 가목 2) · 제4호 나목 · 제5호 다목 3) 등) */
  var noA=data.cat==='tunnel'||data.cat==='underground'||(data.cat==='hazmat'&&data.sub==='gas')||(data.cat==='power'&&(data.sub==='ess'||data.sub==='essUps'))||data.cat==='heritage';
  if(!data.A&&!noA){alert('연면적을 입력해주세요.');return;}
  if(data.cat==='tunnel'&&!data.tunL){alert('터널 길이를 입력해주세요.');return;}
  var hits=FPENG.check(data), uniq=FPENG.merge(hits);
  uniq.forEach(function(f){f.icon=ICON[f.f]||'•';f.name=f.f;f.tags=[f.g];f.type=f.t==='req'?'required':'conditional';f.law='별표 4 '+f.cs.join(' · ');f.reason=f.rs.join('<br/>');f.scope=f.ss.join(' · ');});
  var groups={};
  GRPS.forEach(function(g){groups[g]=uniq.filter(function(f){return f.g===g;});});
  var reqCnt=uniq.filter(function(f){return f.t==='req';}).length;
  var condCnt=uniq.length-reqCnt;
  var sel=document.getElementById('bld-category');
  var catLabel=sel.options[sel.selectedIndex].text;
  var now=new Date();
  var dateStr=now.getFullYear()+'-'+String(now.getMonth()+1).padStart(2,'0')+'-'+String(now.getDate()).padStart(2,'0')+' '+String(now.getHours()).padStart(2,'0')+':'+String(now.getMinutes()).padStart(2,'0');
  window._RD={data:data,uniq:uniq,hits:hits,groups:groups,reqCnt:reqCnt,condCnt:condCnt,catLabel:catLabel,dateStr:dateStr,warn:fpWarn(data)};
  renderResult(groups,uniq,reqCnt,condCnt,catLabel,dateStr,data);
});

/* ─────────────────────────────────────────
   화면 결과 렌더링
───────────────────────────────────────── */
function renderResult(groups,uniq,reqCnt,condCnt,catLabel,dateStr,data){
  document.getElementById('empty-state').style.display='none';
  var rc=document.getElementById('result-content'); rc.style.display='block';
  var addr=[data.subtype?'세부: '+data.subtype:null,'연면적: '+data.totalArea.toLocaleString()+'㎡',data.floorsAbove?'지상 '+data.floorsAbove+'층':null,data.floorsBelow?'지하 '+data.floorsBelow+'층':null].filter(Boolean).join(' / ');
  var gc=Object.keys(groups).filter(function(k){return groups[k].length>0;}).length;
  var html='<div class="result-header">'
    +'<div class="result-title-row">'
    +'<div><div class="result-title">🔥 소방시설 검토 결과</div><div class="result-ver">MANMIN-Ver6.1 · 시행령 별표 4 · 대통령령 제36728호 (2026. 10. 2. 시행)</div></div>'
    +'<div class="output-btns">'
    +'<button class="out-btn preview" id="res-a4-btn"><span class="out-btn-icon">📄</span>A4 미리보기</button>'
    +'<button class="out-btn pdf" id="res-pdf-btn"><span class="out-btn-icon">🖨</span>인쇄 · PDF</button>'
    +'<button class="out-btn jpg" id="res-jpg-btn"><span class="out-btn-icon">🖼</span>JPG 저장</button>'
    +'</div></div>'
    +'<div class="result-meta">'
    +'<div class="meta-item"><div class="meta-label">건축물 용도</div><div class="meta-value" style="font-size:11px;">'+catLabel+'</div></div>'
    +'<div class="meta-item"><div class="meta-label">검토 일시</div><div class="meta-value" style="font-size:11px;font-family:var(--mono);">'+dateStr+'</div></div>'
    +'<div class="meta-item"><div class="meta-label">적용 법령</div><div class="meta-value" style="font-size:11px;">별표 4 · 제36728호 (2026. 10. 2.)</div></div>'
    +'<div class="meta-item"><div class="meta-label">규모</div><div class="meta-value" style="font-size:11px;">'+addr+'</div></div>'
    +'</div></div>'
    +'<div class="summary-row">'
    +'<div class="sum-box t-rose"><div class="sum-num">'+uniq.length+'</div><div class="sum-lbl">총 설치<br/>소방시설</div></div>'
    +'<div class="sum-box t-amber"><div class="sum-num">'+reqCnt+'</div><div class="sum-lbl">의무<br/>설치</div></div>'
    +'<div class="sum-box t-teal"><div class="sum-num">'+condCnt+'</div><div class="sum-lbl">확인<br/>필요</div></div>'
    +'<div class="sum-box t-green"><div class="sum-num">'+gc+'</div><div class="sum-lbl">해당<br/>설비분류</div></div>'
    +'</div>';
  var W=(window._RD&&window._RD.warn)||[];
  if(W.length) html+='<div class="fc-reason" style="margin:0 0 14px;padding:12px 14px;border:1px solid var(--c-amber);border-radius:10px;"><b style="color:var(--c-amber);">⚠ 입력 확인</b><br/>'+W.join('<br/>')+'</div>';
  GRPS.forEach(function(g){
    var items=groups[g]; if(!items||!items.length)return;
    var c=GC[g];
    html+='<div class="facility-section"><div class="facility-sec-head">'
      +'<div class="facility-sec-num" style="background:'+c.bg+';color:'+c.sec+';">'+GN[g]+'</div>'
      +'<div class="facility-sec-title">'+g+'</div>'
      +'<div class="facility-sec-count" style="background:'+c.bg+';color:'+c.sec+';">'+items.length+'종</div>'
      +'</div><div class="facility-grid">';
    items.forEach(function(f){
      var tc=f.type==='required'?'status-required':'status-conditional';
      var tl=f.type==='required'?'의무':'확인';
      html+='<div class="facility-card '+tc+'">'
        +'<div class="fc-top"><div class="fc-icon">'+f.icon+'</div>'
        +'<div><div class="fc-name">'+f.name+'</div><div class="fc-law">'+f.law+'</div></div></div>'
        +'<div class="fc-reason"><b style="color:var(--text);">범위</b> '+f.scope+'<br/>'+f.reason+'</div>'
        +'<div class="fc-tags"><span class="fc-tag main">'+tl+'</span>'
        +f.tags.slice(1).map(function(t){return'<span class="fc-tag" style="background:rgba(255,255,255,.06);color:var(--text3);">'+t+'</span>';}).join('')
        +'</div></div>';
    });
    html+='</div></div>';
  });
  html+='<div class="fc-reason" style="margin:14px 0 0;padding:12px 14px;border:1px solid var(--border);border-radius:10px;"><b>검토 범위 밖 · 따로 확인</b> — '+fpNotes(data,uniq)+'</div>';
  html+='<div class="result-footer">소방시설 설치 및 관리에 관한 법률 시행령 별표 4 · 대통령령 제36728호 (2026. 10. 2. 시행) 기준 | 실제 적용 시 관할 소방서 및 소방시설관리사 협의 필요<br/>'
    +'<span style="color:var(--green3);font-family:\'Orbitron\',sans-serif;font-size:11px;letter-spacing:.1em;">ENGINEER KIM MANMIN · MANMIN-Ver6.1</span></div>';
  rc.innerHTML=html;
  document.getElementById('res-a4-btn').addEventListener('click',function(){openA4Preview(false);});
  document.getElementById('res-pdf-btn').addEventListener('click',function(){openA4Preview('pdf');});
  document.getElementById('res-jpg-btn').addEventListener('click',function(){openA4Preview('jpg');});
  rc.scrollIntoView({behavior:'smooth',block:'start'});
}

/* ─────────────────────────────────────────
   A4 검토서 HTML 빌드 (흰 배경, 인쇄 스타일)
───────────────────────────────────────── */
function buildA4HTML(d){
  var addr=[d.data.subtype||null,'연면적 '+d.data.totalArea.toLocaleString()+'㎡',d.data.floorsAbove?'지상 '+d.data.floorsAbove+'층':null,d.data.floorsBelow?'지하 '+d.data.floorsBelow+'층':null,d.data.maxF?'최대층 '+d.data.maxF+'㎡':null,d.data.Oc?'수용 '+d.data.Oc+'명':null].filter(Boolean);
  var gc=Object.keys(d.groups).filter(function(k){return d.groups[k].length>0;}).length;
  var grpNums={'소화설비':'1.','경보설비':'2.','피난구조설비':'3.','소화용수설비':'4.','소화활동설비':'5.'};

  // 건축물 정보 그리드 4칸
  var infoItems=[
    {label:'건축물 용도',value:d.catLabel},
    {label:'연면적',value:d.data.totalArea.toLocaleString()+' ㎡'},
    {label:'층수',value:(d.data.floorsAbove?'지상 '+d.data.floorsAbove+'층 ':' ')+(d.data.floorsBelow?'지하 '+d.data.floorsBelow+'층':'')},
    {label:'검토 기준일',value:d.dateStr}
  ];
  var infoHTML=infoItems.map(function(i){return'<div class="a4-info-item"><div class="a4-info-label">'+i.label+'</div><div class="a4-info-value">'+i.value+'</div></div>';}).join('');

  // 시설 테이블
  var tablesHTML='';
  GRPS.forEach(function(g){
    var items=d.groups[g]; if(!items||!items.length)return;
    tablesHTML+='<div class="a4-sec-head">'
      +'<span class="a4-sec-num">'+grpNums[g]+'</span>'
      +'<span class="a4-sec-title">'+g+'</span>'
      +'<span class="a4-sec-count">'+items.length+'종</span>'
      +'</div>'
      +'<table class="a4-table">'
      +'<thead><tr><th style="width:128px;">소방시설명</th><th style="width:44px;text-align:center;">구분</th><th style="width:118px;">근거 조문 (별표 4)</th><th>적용 범위 · 사유</th></tr></thead><tbody>';
    items.forEach(function(f){
      var tl=f.type==='required'?'의무':'확인';
      var tc=f.type==='required'?'type-required':'type-conditional';
      tablesHTML+='<tr>'
        +'<td class="facility-name">'+f.icon+' '+f.name+'</td>'
        +'<td class="'+tc+'">'+tl+'</td>'
        +'<td class="law-ref">'+f.cs.join('<br/>')+'</td>'
        +'<td><b>'+f.scope+'</b><br/>'+f.reason+'</td>'
        +'</tr>';
    });
    tablesHTML+='</tbody></table>';
  });

  return '<div class="a4-doc-header">'
    +'<div><div class="a4-doc-brand">Engineer Kim Manmin · Fire Safety System</div>'
    +'<div class="a4-doc-ver">MANMIN-Ver6.1 · 소방시설 설치 및 관리에 관한 법률 시행령 별표 4 적용</div>'
    +'<div class="a4-doc-title">소방시설 설치 검토서</div>'
    +'<div class="a4-doc-sub">Fire Safety Facility Installation Review Report</div></div>'
    +'<div class="a4-doc-date"><strong>검토서 기준</strong>시행령 별표 4<br/>대통령령 제36728호<br/>2026. 10. 2. 시행<br/>'+d.dateStr+'</div>'
    +'</div>'
    +'<div class="a4-info-box"><div class="a4-info-grid">'+infoHTML+'</div></div>'
    +'<div class="a4-stats">'
    +'<div class="a4-stat rose"><div class="a4-stat-num">'+d.uniq.length+'</div><div class="a4-stat-label">총 설치 소방시설</div></div>'
    +'<div class="a4-stat amber"><div class="a4-stat-num">'+d.reqCnt+'</div><div class="a4-stat-label">의무 설치</div></div>'
    +'<div class="a4-stat teal"><div class="a4-stat-num">'+d.condCnt+'</div><div class="a4-stat-label">확인 필요</div></div>'
    +'<div class="a4-stat green"><div class="a4-stat-num">'+gc+'</div><div class="a4-stat-label">설비 분류수</div></div>'
    +'</div>'
    +tablesHTML
    +'<div class="a4-caution">'
    +'<div class="a4-caution-title">⚠ 주의사항</div>'
    +'<div class="a4-caution-text">본 검토서는 소방시설 설치 및 관리에 관한 법률 시행령 별표 4 · 대통령령 제36728호 (2026. 10. 2. 시행) 기준으로 자동 산출한 참고 자료입니다. 실제 설계 · 시공 시에는 관할 소방서 및 소방시설관리사와 협의하십시오.'+(d.warn&&d.warn.length?'<br/><b>⚠ 입력 확인</b> — '+d.warn.join(' · '):'')+'<br/>검토 범위 밖 · 따로 확인 — '+fpNotes(d.data,d.uniq)+'</div>'
    +'</div>'
    +'<div class="a4-footer">'
    +'<div class="a4-footer-left">ISO A4 (210mm × 297mm) · 소방시설법 시행령 별표 4 · 대통령령 제36728호 (2026. 10. 2. 시행) · NFTC 화재안전기준</div>'
    +'<div class="a4-footer-right">ENGINEER KIM MANMIN · MANMIN-Ver6.1</div>'
    +'</div>';
}

/* ─────────────────────────────────────────
   A4 미리보기 열기 / 자동출력
───────────────────────────────────────── */
function openA4Preview(mode){
  var d=window._RD;
  if(!d){alert('먼저 검토를 실행해주세요.');return;}
  /* v6.1.6 (교차검증 P4) — 검토 뒤 입력이 바뀌었으면 옛 결과로 A4를 만들지 않음 */
  if(JSON.stringify(getFormData())!==JSON.stringify(d.data)){alert('검토 뒤 입력이 바뀌었습니다 — 「소방시설 검토 실행」을 다시 누른 뒤 A4를 여십시오.');return;}
  var paper=document.getElementById('a4-paper');
  paper.innerHTML=buildA4HTML(d);
  var ov=document.getElementById('a4-overlay');
  ov.classList.add('show');
  ov.scrollTop=0;  // 오버레이 스크롤 항상 최상단
  document.body.style.overflow='hidden';
  markLongTables(paper);
  if(mode==='pdf') setTimeout(function(){doPrintPDF();},500);
  else if(mode==='jpg') setTimeout(function(){doSaveJPG();},500);
}

/* v5.0.3 — 한 장에 못 들어가는 표에는 .long 을 붙여 분할을 허용한다.
   붙이지 않으면 break-inside:avoid 때문에 표가 잘리거나 넘쳐 나온다. */
function markLongTables(paper){
  var mmPerPx=210/794, usable=(297-14-22)/mmPerPx;   /* 261mm ≈ 987px */
  paper.querySelectorAll('table.a4-table').forEach(function(t){
    t.classList.toggle('long', t.getBoundingClientRect().height > usable);
  });
}

/* 2026-10-31 v5.2.6 — 헤드 상단 「③ A4 검토서 출력」 단추가 아무 반응이 없던 것 수정(작업지시서 §25-6-28).
   이 함수는 이 스크립트의 (function(){ … })() 안에 있어 전역이 아니었고, 헤드 단추 처리(아래 별도 스크립트)는
   typeof openA4Preview==='function' 이 거짓이라 조용히 끝났다(검토 전 · 후 모두). → 전역으로 내보낸다. */
window.openA4Preview=openA4Preview;

function closeA4Preview(){
  document.getElementById('a4-overlay').classList.remove('show');
  document.body.style.overflow='';
}

/* ─────────────────────────────────────────
   PDF 인쇄 (window.print · 소방 01~08 공통 경로)
───────────────────────────────────────── */
/* 안전 절단선 수집 — 여기서 자르면 표의 행이 잘리지 않는다.
   · 표 본문 행(tbody tr)의 하단
   · 머리말·정보박스·통계의 하단
   · 섹션 제목(.a4-sec-head)·주의사항·푸터의 상단  ← 제목만 홀로 남는 것을 방지
   표 헤더(thead) 하단은 후보에서 제외한다. 그 지점에서 자르면
   헤더만 페이지 끝에 남고 본문이 다음 장으로 넘어가기 때문이다. */
function collectSafeCuts(paper){
  var pr=paper.getBoundingClientRect(), out=[];
  paper.querySelectorAll('.a4-doc-header,.a4-info-box,.a4-stats,table.a4-table tbody tr')
    .forEach(function(el){ out.push(el.getBoundingClientRect().bottom-pr.top); });
  /* ⛔ v5.0.1 — .a4-footer 를 후보에서 뺐다.
     푸터 상단을 절단선으로 두면 하필 그 지점에서 잘려 푸터 한 줄만 다음 장으로 밀려난다.
     실제로 2쪽이 바닥글만 남고 백지가 되는 사고가 났다. 푸터는 앞 장에 붙어야 한다. */
  paper.querySelectorAll('.a4-sec-head,.a4-caution')
    .forEach(function(el){ out.push(el.getBoundingClientRect().top-pr.top); });
  out.push(paper.scrollHeight);
  out.sort(function(a,b){return a-b;});
  return out.filter(function(v,i,a){return i===0 || v-a[i-1]>0.5;});
}

/* y 보다 크고 limit 이하인 절단선 중 가장 아래쪽 값 (없으면 0) */
function pickSafeCut(cuts,y,limit){
  var best=0;
  for(var i=0;i<cuts.length;i++){
    if(cuts[i]>y+1 && cuts[i]<=limit) best=cuts[i];
    else if(cuts[i]>limit) break;
  }
  return best;
}

/* v5.0.1 — PDF 는 브라우저 인쇄로 뽑는다 (소방 01~08 과 동일 경로).
   인쇄 대화상자가 뜨므로 사용자가 미리보기·용지·배율을 확인한 뒤 저장한다.
   결과물이 이미지가 아니라 텍스트 PDF 라 검색·복사가 되고,
   페이지 분할은 @media print 의 break 규칙이 처리한다. */
function doPrintPDF(){
  var ov=document.getElementById('a4-overlay');
  if(!ov || !ov.classList.contains('show')){ alert('먼저 A4 미리보기를 열어주세요.'); return; }
  var btn=document.getElementById('a4-pdf-btn');
  var orig=btn.innerHTML; btn.innerHTML='🖨 인쇄 준비...'; btn.disabled=true;
  /* 미리보기 축소 배율이 인쇄에 새지 않도록 캡처용 고정 기하를 해제한 상태로 인쇄한다 */
  var paper=document.getElementById('a4-paper');
  paper.classList.remove('a4-capture');
  setTimeout(function(){
    window.print();
    btn.innerHTML=orig; btn.disabled=false;
  }, 150);
}

/* ─────────────────────────────────────────
   JPG 저장 (html2canvas — A4 전체높이)
───────────────────────────────────────── */
/* v5.0.1 — A4 페이지 단위 분할 + 저장 시트 (§3-5)
   종전에는 문서 전체 높이를 통짜 1장으로 캡처해 곧바로 내려받았다.
   내용이 3~4장 분량이면 세로로 극단적으로 긴 JPG 가 나왔고, 확인 단계도 없었다.
   페이지 경계는 A4 인쇄와 같은 수식(297mm · TOP 12 · BOT 8)을 쓴다 —
   그래야 "PDF 3장 = JPG 3장" 으로 두 출력물이 어긋나지 않는다(§2②). */
/* ⛔ v5.0.1 — .a4-paper 에 min-height:1123px 이 걸려 있어 scrollHeight 를 그대로 쓰면
   콘텐츠가 끝난 뒤의 빈 여백까지 문서 높이로 잡힌다.
   그 여백 때문에 "마지막 장" 판정이 빗나가 페이지가 하나 더 생겼다.
   실제 자식 요소의 가장 아래 지점 + 하단 패딩을 문서 끝으로 본다. */
function mmContentHeight(paper){
  var pr=paper.getBoundingClientRect(), max=0;
  paper.querySelectorAll('*').forEach(function(el){
    var cs=getComputedStyle(el);
    if(cs.display==='none' || cs.visibility==='hidden') return;
    var b=el.getBoundingClientRect().bottom-pr.top;
    if(b>max) max=b;
  });
  var pad=parseFloat(getComputedStyle(paper).paddingBottom)||0;
  var h=Math.ceil(max+pad);
  return (h>0 && h<paper.scrollHeight) ? h : paper.scrollHeight;
}

/* v5.0.2 — 쪽 나눔을 실제 인쇄 여백과 일치시킨다(§3-5-1).
   @page{margin:14mm 12mm 22mm 14mm} 이므로
   인쇄 유효 영역은 폭 210-14-12 = 184mm · 높이 297-14-22 = 261mm(≈987px) 다.
   종전 TOP 12 · BOT 8 은 근거 없는 값이라 JPG 와 인쇄의 쪽 나눔이 어긋났다.
   ⛔ .a4-paper 의 padding 은 여백이지 내용이 아니므로 자를 때 빼야 한다(§3-4-1). */
var MM_PAGE = { W:794, H:1123, MT:14, MR:12, MB:22, ML:14 };   /* mm — @page margin 과 동일 */
/* v5.0.2 — 섹션 상단(제목) 위치만 따로 모은다.
   JPG 는 이미지 자르기라 표 중간에서 자르면 다음 장 표에 **헤더가 없다**.
   인쇄의 thead{display:table-header-group} 같은 장치가 없기 때문이다.
   그래서 표가 걸칠 때는 가능하면 섹션 경계에서 넘겨 표를 통째로 다음 장에 둔다. */
function collectSectionTops(paper){
  var pr=paper.getBoundingClientRect(), out=[];
  paper.querySelectorAll('.a4-sec-head').forEach(function(el){
    out.push(el.getBoundingClientRect().top-pr.top);
  });
  out.sort(function(a,b){return a-b;});
  return out;
}

/* 표 위치 목록 — 절단선이 표를 가르는지 판정하는 데 쓴다. */
function collectTableRanges(paper){
  var pr=paper.getBoundingClientRect(), out=[];
  paper.querySelectorAll('table.a4-table').forEach(function(t){
    var b=t.getBoundingClientRect();
    out.push({top:b.top-pr.top, bot:b.bottom-pr.top});
  });
  return out;
}

/* ⛔ 섹션 경계는 "표를 가를 때만" 쓴다.
   무조건 섹션 경계를 우선하면 앞 쪽이 덜 차서 쪽수가 늘어난다(실측: 2쪽 → 3쪽).
   기본은 일반 절단선을 쓰고, 그 지점이 표 내부를 지날 때만 섹션 경계로 회피한다. */
function pickCutPreferSection(cuts, secTops, tables, y, limit, usable){
  var any=pickSafeCut(cuts, y, limit);
  if(!any) return 0;
  var splitsTable=false;
  for(var t=0;t<tables.length;t++){
    if(any>tables[t].top+1 && any<tables[t].bot-1){ splitsTable=true; break; }
  }
  if(!splitsTable) return any;      /* 표를 가르지 않으면 그대로 */
  var sec=0;
  for(var i=0;i<secTops.length;i++){
    if(secTops[i]>y+1 && secTops[i]<=limit) sec=secTops[i];
    else if(secTops[i]>limit) break;
  }
  /* 섹션 경계로 넘겨도 쪽을 절반 이상 채울 수 있을 때만 회피한다 */
  if(sec && (sec-y) >= usable*0.5) return sec;
  return any;
}

function mmJpgSegments(paper){
  var mmPerPx=210/MM_PAGE.W, pH=297;
  var cs=getComputedStyle(paper);
  var padTop=parseFloat(cs.paddingTop)||0, padBot=parseFloat(cs.paddingBottom)||0;
  var usable=(pH-MM_PAGE.MT-MM_PAGE.MB)/mmPerPx;   /* 261mm ≈ 987px — 전 쪽 동일 */
  var cuts=collectSafeCuts(paper);
  var secTops=collectSectionTops(paper);
  var tables=collectTableRanges(paper);
  var docH=mmContentHeight(paper);
  var start=padTop, stop=Math.max(start, docH-padBot);
  var segs=[], y=start, pg=0;
  while(y<stop-0.5 && pg<60){
    var ideal=y+usable, end;
    if(ideal>=stop-0.5){ end=stop; }
    else { end=pickCutPreferSection(cuts,secTops,tables,y,ideal,usable); if(!end) end=ideal; }
    segs.push([y,end]); y=end; pg++;
  }
  return segs.length ? segs : [[start,stop]];
}
/* ⛔ v5.0.3 — 쪽 균형 배분(mmBalance)은 쓰지 않는다.
   MIN 지시: "강제로 2장을 만들지 말고, 표가 용지에 걸릴 때만 다음 장으로 넘겨라."
   앞 쪽을 유효 높이까지 채우고 남는 것만 넘긴다. 표가 걸리는 경우의 회피는
   pickCutPreferSection 이 담당한다. */

function mmDownload(url,name){
  var a=document.createElement('a');
  a.download=name; a.href=url;
  document.body.appendChild(a); a.click(); document.body.removeChild(a);
}

function mmCloseSheet(){
  var ov=document.getElementById('mm-save-ov');
  if(ov) ov.classList.remove('show');
}

/* 2매 이상일 때만 뜬다. 브라우저가 연속 자동 다운로드를 차단하므로
   전체 저장도 400ms 간격으로 하나씩 내려받는다. */
function mmOpenSheet(shots,base){
  var prev=document.getElementById('mm-save-ov');
  if(prev) prev.remove();
  var ov=document.createElement('div');
  ov.id='mm-save-ov';
  var body='';
  shots.forEach(function(url,i){
    body+='<div class="mm-shot"><img src="'+url+'" alt="'+(i+1)+'쪽 미리보기"/>'
        + '<button class="mm-shot-btn" data-i="'+i+'">🖼 '+(i+1)+'쪽 저장</button></div>';
  });
  ov.innerHTML =
    '<div class="mm-sheet" role="dialog" aria-modal="true" aria-label="계산서 저장">'
    + '<div class="mm-sheet-head"><div>'
    +   '<div class="mm-sheet-title">계산서 저장 · 총 '+shots.length+'매</div>'
    +   '<div class="mm-sheet-note">브라우저가 연속 다운로드를 차단하므로 쪽별로 저장합니다.</div>'
    + '</div>'
    + '<button class="out-btn" id="mm-sheet-x">✕ 닫기</button></div>'
    + '<div class="mm-sheet-body">'+body+'</div>'
    + '<div class="mm-sheet-foot">'
    +   '<button class="out-btn jpg" id="mm-save-all">🖼 전체 저장 ('+shots.length+'매)</button>'
    + '</div></div>';
  document.body.appendChild(ov);
  ov.classList.add('show');

  ov.querySelectorAll('.mm-shot-btn').forEach(function(b){
    b.addEventListener('click',function(){
      var i=+b.getAttribute('data-i');
      mmDownload(shots[i], base+'_'+(i+1)+'of'+shots.length+'.jpg');
    });
  });
  document.getElementById('mm-sheet-x').addEventListener('click',mmCloseSheet);
  ov.addEventListener('click',function(e){ if(e.target===ov) mmCloseSheet(); });
  document.getElementById('mm-save-all').addEventListener('click',function(){
    shots.forEach(function(url,i){
      setTimeout(function(){ mmDownload(url, base+'_'+(i+1)+'of'+shots.length+'.jpg'); }, i*400);
    });
  });
}

function doSaveJPG(){
  var btn=document.getElementById('a4-jpg-btn');
  var orig=btn.innerHTML; btn.innerHTML='<div class="loading-spin"></div> JPG 변환 중...'; btn.disabled=true;
  var paper=document.getElementById('a4-paper');
  paper.classList.add('a4-capture');          // 794px 기하 고정 (좁은 화면 왜곡 방지)
  void paper.offsetHeight;
  var doneJ=function(){paper.classList.remove('a4-capture');};
  var segs=mmJpgSegments(paper);
  var fullH=Math.max(mmContentHeight(paper), 1);   /* v5.0.1 : 빈 여백 캡처 방지 */
  html2canvas(paper,{
    backgroundColor:'#ffffff',scale:2,useCORS:true,allowTaint:true,
    width:794,height:fullH,
    windowWidth:794,windowHeight:fullH,
    scrollX:0,scrollY:0,
    ignoreElements:function(el){return el.classList&&el.classList.contains('a4-toolbar');}
  }).then(function(canvas){
    doneJ();
    var base='소방시설검토서_MANMIN-Ver6.1_'+(new Date().toISOString().slice(0,10));
    /* v5.0.2 — 각 쪽을 A4 용지 비율(794 × 1123px · 1:1.4142) 캔버스에 얹는다(§3-5-2).
       종전에는 내용 높이만큼만 잘라 2쪽이 331px 짜리 납작한 띠로 나왔다.
       윗여백은 전 쪽에 인쇄와 같은 12mm 를 준다. 세그먼트가 padding 을 제외한
       순수 내용 구간이므로 MT 를 그대로 얹으면 된다. */
    var S=canvas.width/794;
    var mmPerPx=210/MM_PAGE.W, topPx=MM_PAGE.MT/mmPerPx;
    var shots=segs.map(function(sg, idx){
      var h=Math.max(1,Math.round((sg[1]-sg[0])*S));
      var tmp=document.createElement('canvas');
      tmp.width=Math.round(MM_PAGE.W*S); tmp.height=Math.round(MM_PAGE.H*S);
      var ctx=tmp.getContext('2d');
      ctx.fillStyle='#ffffff'; ctx.fillRect(0,0,tmp.width,tmp.height);
      ctx.drawImage(canvas,0,Math.round(sg[0]*S),canvas.width,h,
                           0,Math.round(topPx*S),canvas.width,h);
      /* v5.0.2 — 쪽 번호 각인. 2쪽 이상일 때만 좌하단에 찍는다.
         인쇄는 브라우저 바닥글이 담당하지만 JPG 에는 그런 장치가 없다. */
      if(segs.length>1){
        var fs=Math.round(9*S);
        ctx.fillStyle='#9CA3AF';
        ctx.font='700 '+fs+'px Orbitron, "JetBrains Mono", monospace';
        ctx.textAlign='left'; ctx.textBaseline='alphabetic';
        ctx.fillText((idx+1)+' / '+segs.length,
                     Math.round(MM_PAGE.ML/mmPerPx*S),
                     Math.round((MM_PAGE.H - MM_PAGE.MB/mmPerPx + fs/S*0.4)*S));
      }
      return tmp.toDataURL('image/jpeg',0.95);
    });
    /* v5.0.2 — 1매여도 미리보기 시트를 띄운다(§3-5-3). */
    if(!shots.length){ showToast('저장할 내용이 없습니다'); }
    else { mmOpenSheet(shots, base); }
    btn.innerHTML=orig; btn.disabled=false;
  }).catch(function(e){doneJ();console.error(e);btn.innerHTML=orig;btn.disabled=false;alert('JPG 저장 중 오류가 발생했습니다.');});
}

/* ─────────────────────────────────────────
   A4 오버레이 버튼 이벤트
───────────────────────────────────────── */
document.getElementById('a4-close-btn').addEventListener('click',closeA4Preview);
document.getElementById('a4-pdf-btn').addEventListener('click',doPrintPDF);
document.getElementById('a4-jpg-btn').addEventListener('click',doSaveJPG);
// 배경 클릭 닫기
document.getElementById('a4-overlay').addEventListener('click',function(e){
  if(e.target===this) closeA4Preview();
});
// toolbar 클릭 버블링 차단
document.getElementById('a4-toolbar').addEventListener('click',function(e){e.stopPropagation();});
document.getElementById('a4-paper').addEventListener('click',function(e){e.stopPropagation();});

/* ─────────────────────────────────────────
   HELP
───────────────────────────────────────── */
document.getElementById('help-fab').addEventListener('click',function(){document.getElementById('help-overlay').classList.add('show');document.body.style.overflow='hidden';});
document.getElementById('help-close').addEventListener('click',function(){document.getElementById('help-overlay').classList.remove('show');document.body.style.overflow='';});
document.getElementById('help-overlay').addEventListener('click',function(e){if(e.target===this){document.getElementById('help-overlay').classList.remove('show');document.body.style.overflow='';}});
document.getElementById('help-modal').addEventListener('click',function(e){e.stopPropagation();});
document.querySelectorAll('.help-tab').forEach(function(btn){
  btn.addEventListener('click',function(){
    document.querySelectorAll('.help-tab').forEach(function(b){b.classList.remove('on');});
    document.querySelectorAll('.help-panel').forEach(function(p){p.classList.remove('show');});
    btn.classList.add('on');
    document.getElementById('help-'+btn.getAttribute('data-tab')).classList.add('show');
  });
});
document.addEventListener('keydown',function(e){if(e.key==='Escape'){closeA4Preview();document.getElementById('help-overlay').classList.remove('show');document.body.style.overflow='';}});

})();
</script>

<!-- PWA 설치 배너 -->
<div class="pwa-banner hidden" id="pwa-banner">
  <div class="pwa-banner-icon">
    <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAMAAAADACAYAAABS3GwHAAABCGlDQ1BJQ0MgUHJvZmlsZQAAeJxjYGA8wQAELAYMDLl5JUVB7k4KEZFRCuwPGBiBEAwSk4sLGHADoKpv1yBqL+viUYcLcKakFicD6Q9ArFIEtBxopAiQLZIOYWuA2EkQtg2IXV5SUAJkB4DYRSFBzkB2CpCtkY7ETkJiJxcUgdT3ANk2uTmlyQh3M/Ck5oUGA2kOIJZhKGYIYnBncAL5H6IkfxEDg8VXBgbmCQixpJkMDNtbGRgkbiHEVBYwMPC3MDBsO48QQ4RJQWJRIliIBYiZ0tIYGD4tZ2DgjWRgEL7AwMAVDQsIHG5TALvNnSEfCNMZchhSgSKeDHkMyQx6QJYRgwGDIYMZAKbWPz9HbOBQAAEAAElEQVR4nGz9Wbcs2XWdCX67NTP3c85tokGg7wmiIUgCJMVir1QqmepKmaWHzNRb/oF6yOd6qz9RP6FGjhr1UmNIlUVVSmRKAsFGJAVQRBsMAAEg2tuc4+5mttt6WMvsXCjrYgTixr1+3M3N9l57rbnmnMt87td/tzcDrVTGIVJbo+RCiA5jLDkVjDX01imlYIBaKy4GasoYa2mt0Vqj10qIkVwq3ltaqTR9fa8V+dUwxuDDQMqFGDzWOVJKDENkGEY6YI0BYxiHgVoypRVq7YQQ6EDNld4rzjl67/TWSbUQrMMYI9fVG6VU+fzeMFicNdRSMN6DMVgDdIjOU3qj0zHOYTp4a+nG0Fqlloox8uLWK6ZbrJW/s9ZjrGOaRkottN6xGAyAMXjvMcaQU8JYi7GGWgu1Nfl3bjhr6b3Lfewda618jpHv03vHGIO1FusccYiEEAjOy88YyDljraXWSqtVPtdauXa9+9ZarDE471hSxhpovYPew2EYqLVSawZrsd2QSqHUwuFwIITAPM9YawnOs64rtTdocs21FIy1jONIKQUA5xxpXTHG4oMnzRdK7/QOJWdone4MdKg5YYOj5QbAMI7ktOKdxQ0D3gVKKXSgt0qnYTHkNYG1YLs80O4wBnqVNeKGQE9FnmeX+229x283i97JehEABktrnVwKVh9ACIHWO8Y7DNCMxXtPLoXgHSVBKQXrHLXKh9RSML1TWoPewRiM6bSUaK1RrMEDIXh6l81Se2MaR8Bwni/UWhmGEWsrrTRqr7TaiDHinCWXSiorrVZ6cJRaCDGwrisWizOG7rwsstbBWKwutmYMzlmK6bSmm7sjf1Yrxhpaa9TecNZhjcN0Q6uNWmRTu2BotZByxliDsQZrHKVkWmk47+WeWqv31mCw0DvWeggN6xzURisFesPo4pM9ZOQ7+UCpBUPDN09OmWIK1lqMs9CRjWssSyuUWmk5E7zHWsf2cEurlLViraHmCt5Ckw0mwQKcD7ppM1jwxpNSopRCLZVKJR4CYYi4IuuntEYHhhAA8M7R6eScqb3jjPy+tIb3spZyzoyHid47l/NZr9DQkaCc1lU2bQgYkGdqLSF6SjakvNJ6AQxuiNScJKDFQCkZnMPFiAEKnV4bznla76zzjO+9E4ZILYmcCzFGond7NBlioLVGSpllXQnOEcaBZVnAyIIfhsgyL9TW8E5+Vm5klwht5AQJMVJbxWDwwctFaaSKGnmccwQf5ZRwntq2CF6xFloDZz0xWEoplFJpNJx3BO8pOVNboy9NFoQzjNNIbY28JowxhGHAect6mXHOSaQqlWGcMKbTa8c4AwZabWCQaNoNtUuE8c7R2F7TMcbJIsiVEAOlVoZxlEVu5JT0wVNKkYjkHKZWeUhA13tXSsE4J2dlbfQOnY4LAWsdtcsJzSBRu1Cx3WFqw1g5cQCmw0jJcm9zzrScGceRlJJsGIAuJwHWkGrFYeS9TcfhaB2sswSnwcTIaTJN476wmwaG1hrOGApQW8OFgOmNXKs8myFSciGnxDgd9tdbDQq9dw2UHVO5P9n15EtrBmPxGnxrKfRusMg6MdHSDbgQqLWxrIsEK2uoreCsA2MlWOVCtwbbwQ4x6u73jEMk6M13zsmR1jphCIyHgRAd1hku5xM1y4P03lNSpvdG8F7Sk1qprWIBC3RdFA3ZECFKhOhAiAHjJF2xmi5YY+WG6SY6HA5EHzHWyw33jlQk/ZIP6MQQJRVwhjDEPVVoaGSqen1GFtQ6LxJ19Upab+R1hY6eapluwDgrB1c39N6oJRN8oNZKbgXrHXEcqL1SNQS3JpGm1SpRrhYaHWPlxKytyZ81Sau2FGk7ZYPzki54T4xBNluptCYBYhxHWu90Kwsn56TpkmxIrNUoLqmSs44xREl9NNUKMaJ7QO67tQTvMc7iQsB7jwt+34hOT5DWGjllepG0d11Waq3EccDqenDOUUuRDWScnJSty0Z27j8LBnZ/Xxcj1jmcs3hr79NCwBqLM9tpWCm1E2MgjiNxmDDW42yQFWcsIQSM7QTnaKXRSsU6i8USY8RicDHga2uSa8dI7Y1cKsaA856ii3ydV8mhncU6ubDWOzXnLbHEh0jV6DIMg+R2IDVBnel6k7cdvd8oPTYxBh/ktHHB03QTxWEgaIQxmD0qxBhZ15Ve5WZu9Uegk1LGOokUzktk7i/kwCUXnHcYa8kp40IgWEtaVkot+8PBSB4vJ1EHa2ilkXKSRdvke3TN202HWhu9Zayxch1WIrIPWxQ1OOf3U7DXttcrec1S+8D+8Le8v60r3kndUlslp0xzTaNnkwXXGodpojVJEUFqkd4buXUc8n5DjHpSdFrtUiNYw5oS1hhs8Kw54/WkKlnyeu8865o0R5brurq6ouvp6vSZGmOwGji8cwzDIKkdMOcFq6mVwehrHXKwdoIGiaT10hAjrcuJW3JmXRaGcSTGKPWXMdTW5HTU9E3qHEvThz74QPAerfBIed0Dm6+1Mh5Geu3kXICOqXKDvQ8SuWuWI17SM3lwToq61qSo7SlJrv3CQyutkbRwDrrza2sMw7CfMl1qXakvWqP1hjdGPkhTgzVLnmu93MztM7Z0prWK9bJpvPP00CUquUBtkp9uN2cYomwkA702YgzkUvYCENBNIDlwK5XUMnEY6L1hzVZHdMY4akHWdTNLrVLy/cK3xkrKoQvbWLtvWussePY/b1WLSWc1MHS8dfvJWEvdF1htZX+t1xqjFUmPJKpbWqsSJHqXgGCk7nDW7cHDWLnXvXWsbvi0rDQ6rVSM0fSuNaqeUFvaYq3FbZtYgZAtsDnnZFOnLPWTkeA56IlUW8MYpJ4octJvp3FNK7YbupVoD9C9l7TKGOhd0udSMHp/tvsigEyha/3WsXsKLmVXIwR55i1nuf0GQzWdGAJN0YlOJ45Rb3r4GQSo974XMQ0wepEp5x31aLVKpW2MvG4rgHXhSxAxlJTlxEiZhizQLXXYbnYzEtEkekvkcMER9Rj3wbNcZjqd0uq+8Eot+4nRepf37tsCq7qJ5MSyerq03ol+kPy29b0I7lVeH13Aedm4qeoJqJ+xPfhcsqQ8xpBLIQ5ShG2btltB1ByOEKJE6t4YtWYotVBqwyK1A06uMRdJpbqeaNZbLW6hlHqfT7cGVnCoTpdTShdNB9ZlUfTK7QsveL/XO7Z3em+M4wAdLuczcRhoTRbPVixvqE/ORVE7mJdFTqHeaVmQJG/dXi94H2CL6LXqfW5S/3lPzp1WCtPhQG5VngtAE6CgtLYjXc56rIIOTcEa5z3zWnDBE8JASSsGWHLBBYe1hiEEeut0DzYMkWVdKWuSY6U3bPB6xMjNWdZVo3en1gYYlmWR3W5lZzd9KNtDliJLclSnD8B5RwhBkSK7nx5JTxLJzrtEB6QAc86BMRQthp1zAuEti2wy7/ecMg4D1jpiiJL6bDHFdHyQ15VaBOa1Hu/khjhrCTHQNRely4lE19RGN55sEHlYvTW6Poycs0ZWy+Vy3q/TOouRKnaHirdUrtZCq5WSEzklnOat3nvGcZQFuaVWxrCklYYs0C3SttbJKVFyxjkjqE6r9CZ1QTcoVKufXeu+2EA2f9fAkHICq/c8eEFyum5UPWFQeHYYBqnVrCWvCa9rYNuAMUZqrXj9PjFEum6YYYjyLGrT1LHtAACawk3TQRe4BBRqpZVKKXIyy0aoslZqRReenK69453HGSf3Xr+n09rSYCTT6YZhGPE1ZUEtssB41tg9j3LWclkWyc0UAu1dbuQGn7YNubGWaiClrF9MIpRzkpsF7+RivOzorkfolmrEEKhdfs6HoBCaPBBbJdfMmkcGH2ThF1mItTWmaQIDrjTdYJ6g6UZFTreSMt55whD3RdkR1EeivaAjPsgi7LXpIhL0ozYp1FtrGM3duhbgHSkWvQ9YY+UktI4+OgyGGCO5ZGoudCcYtHEOY+Xe+Rh0U0s+ezgcyIPe41b3FLH3zjiOOB9Iy6KBwu332WiqGaOkc7UUehMo9sXT13mBuU0xWut5Wehd4EcXpDAP0WFykvRJ07j2Yh2nwa2WgreWcRjAmPtToFZKLVgfNMU0EsWdpbSKcx6anKTWe8npTdf91kkp4TTVkp5TZxgHyUi24CJpDKXJKRqAdZ5ZlwvGBYyxBCeII85q9rLSKfgt/zPOggHjHS1naoWaszSbvGOZF4GZjBH4KgRyqWBkQxittqkVGwLdwxAHWuuknCmL7OBepbEWFNbLORNjZO6dUuuOVIQYqK0RQqTr0buuq2wI5/b8tdaKsZZFMeRaqi5E2UAGWNO6Q5FG89BSJMJYaySyOC/oUE6EEDnd3WrUqXsaUasUm5ImQDdGUCxjqLnsSI4Lfkd0tmuIQVK7lNe9QNwWaQgBdGNVrXek+SjRunU5dQWiNJSUthp279u0JuiYoGmOPM+aZ5u9j1NbYxonOeWaoDQSNRvGWNIiET6tSQCJ3jEKAdOR00W/z/adQwwaOA21aCN0XbUfoimr5uh367yf8BapE+f5QkkrznlCDMxpZYgj1nt6r6AbF2PANLy35JykbjGGTsPoGnDuHvAoreH8IKc6De8jXk+JLfVtveKD5txVoz96MyRae2zWtMBK8WFDoNWKpRGix1VLLZIelJQwztGtZb5cmM8zzsHDlx7w+OUHPHhwzTgEvC4ao++5lT/GIMWK1hYbstIUe7ea03Y92uT33Oe3CrVt7yM1v2L1re/5s6Q5Rm6w/nfV94CuSM4WXdreaW6taW1upOnWJCWSa2wS8VqjKgrTSYJutEbtM911vJNTlG7J5Qx01nxfp7ReqXVb2Hod21rvnd4ajb79wc9sgu0/5KTmvrDsHYz+d7u/d/e/7t9PIEej77Hdkxdf+sJP9vt6RIOwXpM+my1QwP55EiTY6xF0k23X5Iwl+AEfBsJ45Op4gw+jMA/KunfHe+talylcasx+HVvwiYpGprwqeBPkRHEOax2mW3xJeW8gdDpFI9BWLRtjFQkQCkFaFsn9tCh2IVBax9kux/iaWZZnvPbaYz77hU/zwY9+kOk40BCqQtU8tJSy32R5sJXaK72i+XWlNSAXcms0zW2rLjzJHbtAfpq391opupDkeNze/z4HpzeqbiqDLIje5WH1Jg98SzX4z36/bU4UWtw3Yev7Ju26GeTvgW5oXZGMpguE+39vG3Vb4PDCPdFwKynX/37RbQHAAOaFhXh/ZbK4t3rMbJtJooVegtFcWdNSvSZjDHZ7f70/L76GDs30/fc/853M/WdaXfCggMm2+PX7bSdZ7/rZFNayMs+dfmd49l7gcHzIzcPHXF89oOpGbq1AM2A6hc4wjlofegFlNJ0yxnA4XEm2kAvjNEntZqAbh/deqnGLEfrCBlcqsiO1gHYTq+SiFmjW4qxg6VEbGE/uTnzko6/wlV/7BV770KuseeXZ3Ynn758orSjlQvLuoo0dEFixtEqrhValibRH0SL9gJIll21aOLUtGta2P4BSijShet8L2P3Z6EJu2nfoCAxKN3TTMPfrVRalRvstAr+4GeSE0ai1ReHtPY1ApHtiqnWT/H57adM30DOnN6WIeL0/2wl1vzA1pIOVzSc9kfvVZ+Sp6H9JiqXHz8/E+i1v7tvC2/5+30jy72oaekuUXrMlP3JP235NL7x536g0ffu6ev8Eat1idOv9Z39mf3t9nQFHo5tGJ3O6e4fL5Ql3V4948OgDDHHC4ug0YRIArVYBbrSv4jekyDlarQx+oFLYUDajH+eNc1ggp7QXWsZK180aKVKLEpziNEpXb3sT56gpsa4r4xD4B//4d/nUz3+cJ7fP+NE7b1Fz2R/glgca6yTNsobaLL1JeuKboVlLs5VmG1SLodCM0Z0uaYfVhV830piXKN5aw1mD079/MQWQjbNFs7pHqma3xdD2B9cULzZ4WoNuy7aOMU3DoIHezL7I7tdGpxv5x1Sj60NIePepikZ8JWvJIjT7+jbWYjFy+mkYNXT6FoL1Xm7h07Bt6G1D7Je470OLkVvIdnq9sEC3iKxvX7fvh5FTpzf9O3P/zntKdR/Ntz6HXuC2uvUzmv79nvj8zIXKc9oaf31/bvLXQnDrvXH3/D3SeuLhw9eYjo9w1jN4v5PuhFZi8NbvzzgEAReslYab2/lYwnPza1oU+ZGFk0uhast9gwU3WoTcoIoLgahp0ul05qMf/wD/1T/+PUw0vPHmj6QwxezEsG6glkZJmbQsO1eoViHISQNME4HahWim/YbWBH0R2Kxialc+DnuaURVSezENkRWkX7U3FGWl9XK/MfQBbxFRag6z5/3ow90X7r4BGr2b+583ht6NPt6GRHirC+geHpY3fDH630dMK7tKIyuSfmzrrlck5u/rSp9vwWjqgObcssSbpi0dd/9J+yq3dkuM7lOb/XQyBmgS9Q2gqOB2wwTut1heOBG272bvP2Nf3WbbBug3MD+zwAHtteit6XukkIPEbAfNVqAv3D3/KYaKHx4yjSMxelwUCkWr92AKCHluAzB6axjnMUYCYggR7+097JlLIa8r0+GwP/ymC8kYo8Q3gaCstTx58pyf/8In+Hv/+Hd558n73L53i7cC+znvqLnx5O33ePfNn/D+2+9zfn7HerlQquDmBnMfEzp7/0AKWXmseyA0XRfZfxay7oOhRlSz37/9DpqO6RqFzQsR+z4n0YfY94Ui1/BC1P2ZB7dFX32dvrYbWfR7Pm7ufxr6hiNgEOLW/t3NC+9v9fuDfF9jMBZZyMZo6tXvf9hsm6u/uEX2+7elFXr8saUYup6lkda0HtLvtcEH23vb7UQw3H+G2ZazeeF73j/Hnzkw9luh3+eFTbc9h1qEup5KvofYt7pNv1vvAj+fTyvwHi+9YsnFcLy6kbStSIFsrSHnRAzDfllb427jX0lNWfDG+h0rjsExTg8ESmztZ/jlW2EGckw/ffKUL335M/zuP/gN3vzxT3YoDAPGGX78xg/5/n/6Nu//9C0u796xJ5QT2EmIceY+uN4vMuUmmbYd0/ebghfWH0Yih9SX+xvIe9Qtp9aX7ivPCNMT7qPavni3daXl4/bD2/tuJ8G2uDVn3Rbfvs73kLW9oXynPQM27DQJYA8w1pht+8n13L9AELhtEW+fwwsFsP6vG/bm4vYV2AtYs8O08rW7Xu59X+Znf3VJP7Yb3l9IdbbUbb/HXYt03ejKFVOc9X6dbyndFui6oXPfke+10bOAHD4E3BBFV7LXfnJbnfeczmcwb/H4UWcxlnA4SCZTC910pbwI5CmIXNcsRq5xGAZSXvEgxWetjRCEb5JS2m9OKUWFFYZoA85a7s5nPv3pD/E7v/8b/PDNH8tu6kKZOD+/4xt/+uey8J+fyDnx4FMv8eGvfJYPfOETXH/gJcIY6XRyK8J10QbU3ApXLnJOC4WOt5ZSEzGMtNoI3ZCM5ry9M8ZAz42lFJzpPBqveD/NHExkKYnbuvBwPBCwXMpKCJ67+YTFEPwo2QuN6CLBW+7SjMERjKV2aaAFayhd0sCchCvljRW+f8t4F5iLNmuMpRlITegakwk8u5y5igPReZZeuBoP3OULvQr13FfD3XwGHzj6kUtasM5wMxx4Op+Y/EClk1vFG6sJlizXWivdGEYfWNIKwIPxwFozpkGqBe8cqUoDUOgelUX7HknBj0McKD0TrCeVwm06cxyORGNZSsIhtBJnHalWDkPEVFgpHIJws+acCNbJ6W6FQj2nBWc80QfO65njOBGMY60ZHz3zmoXz0zvTMGBL470fv83pzXd55xtvcPudtzGdnd3bgdblRA/ecz7N0N/hwcPGob/KcJzklFBynfNOSHrO4nygloJ1Bhq65iveqnbJekfRnJyu5CnNq2sWno7XguM4Bf7eP/wd3nrvXcXQK2EIvPvm2/zFv/s69bwwP7vj5c9/kF/6p7/NR3718+QxkHLhPC80DGMIxCYNK28sT54/x8eJ6XBDPp8IBmIIWIQQ5TSCbkTq4AOdRkqJB1gqne4DUxkJNtJy5kGvXE2R0hoPdFGTrziEEWsdl1U4Mc5arg5HWBa6NcI7QegX1+PE7XrBhwCXmWEYhDZsLSknIaNVgSmrUhSm2mi2Y2pjnCNxOnAdJ6YuJ+mYR2qtHKcJ0yy3d08ZnKc0GMzENERGH7nKBwZdlKOzHGygmMYprdL11FQzes+g3CtvHKRECJ5QJMCEJiKUgx8YneOdu2dMw8SNdaylEINjAB4OR07rTFtPDE74XKEfiO6+bzOWwtU4sawJcuJ4vBIiYZeO7+QtKRceTtc8n08MMWCbwaYjj47X9NoZuhD5Jidpd6sVZwS5+ejHX8E6x6f/0Zl3/+p1fvAv/5z3//pNwhBwg4hitlrBe888L1j7BJpnHD8kdWE1NNsUxJHCV/pATYh2Tovk1jGf/pXf7BulVxiJdZe1WYQHtB3LuVRSXvin/91/zfHhxJOnT+X4doZ3fvwOf/6v/y31vHC6O/HV//Hv8+V/9rsM08j5+Zn37p7vVIJNGeXtfaG9pJWb4xU0w5pWsHAzHcilsiShAhsj7ezWGtE61pLpdIILlN4ZNp1Ba8zrijMejCABhzDw/uk53lkGL1G7lsqaV66mA846cqmE4Dmnmeg8KRel40pzcOu2li5d5GUWgZCxwrLsWxFrDYMTSm9G2K82SVq21iRiGR9x1gCW58sdD8YDNbe967qlGqumlkPwmsPCnNd7yWUXYpn0zjpLXrkeDlQDy7JyPU7kVnYNw+1yYdIufMvyfYOXTeaN5XadMc4SlM0bneNumXHOM4VIb5XoInNamfPCS9cPuVsvBGULp5I5DiOXksmlcBwH5mXlajoSrGNOC7kKF6sbyK2yadX61iF2jmZgujpQLpnX/5c/5fX/19dpqRKmQXo37Wfh3WEYeenlj3G8voEGYRjwgzw756RxVlujrIkwBGIIrMuKtZrmrOv6AiQlTa9cKlVz3tY7l3nmU5/5CK986CXef/JUyEXWcffkxH/4375GuZs5rzP/xf/ln/Ol/+Hv86P33+MHb/6E2/mC856HhyPBeSpa3BrlA1nHo+MNoxfKsfPS0MhdmmdTFAVSKoXghG7bjGEcJ66P13RjqHTOq8BdMQj/e9T+RK6Z1Db1kmVJieg84zBwc3UN1gEisllKIvpIrZIzdiMSQ4C1FQwWjxSOQ4wcxwmntUBHuOfGWGnODAMvHx/Q1sIlrUwhMoWBq2niECJX44GO8JSccxQ6wXlKq8QQOAwj0ToGH2hKRCy1EFQTvPbK0gprqzuKNfgBYy3zunI1TXKflbA3p1UZq55cC8Y7pRzAECLP57PQUKyj0DiOclJJ6tWwThRfG6M2DgNLSQw+cDhMpCaik6JI1/U0kWvFeGHfLjmJCMkZujOsJWF0Ibsgz1UhKnqpPH/nCaVkvvTf/x5f+Z/+G9zjg6j6nHZ+X0CT1nXhyfvvUKsKpVqnl4JB1GSlVZqq8TqwrIlcC7Yru9E6JzzwpvpX57HOEJwnhCBcjWD4xV/9Iu8/ecLOvc6F//C1r1PPF87pwu//X/9HXv6NL/DmD35E9IHuLdaL2uiyLFpLOIJ1+4IprZJqIbfCOS08u5yY06rYvsU5QVeCE8VZcB5nDGMcyClBq4zeczVMBCzneWZeVy5lwdKY4kAqWTTKmm8OXqjW0XochlQSpTeGEAnWCd/JGEkLjbA6B+txiKbWGIPTjXFeZoyxRB9lYWkaKSdmptTKcRhJteCMgyZclVk1tt54ai5cxYHc644QSaOwk3Kit45DeFJbr81iGFzgajzIn1nL6ANrykJ3dpbaKyknLsvC4CMPRglCrQt7ldZJJXN7OeGdI+pJK6eNFOipZgYXWHNhLXlnndoOowsE6zjNF2or9C7a28M4crdcMFbuU2lFaplSsN3gjSWGyDiNHIZRASrDmqWeaqVq8d65ff8Zj7/8SX71//x/xB8jZc3CCdvhJBHALOenXG6f46zB2I41npJWelMqf2/46KE21qQ6ibVkEaRrc2mT7tVWqbnsIvdlWfjUpz7E45cfMV9mLIYYPd//T9/ivTd/zN3pjt/+n/4ZL3/lMzx9533sEFhLZvARb4XS6r1jsA5nLGMIOGO5rIs8VLRa750HxyseH2/oSoNdUtpp1jfDgVwLS0k8P99yTitN2+3eOWZVpU3DyOAiprNHaGMMg1K4SxeUa0mr4D69Eb3XaxXUxlu5XrreE6Ujmy6L0WA4XS5Mw6gEt04umeg8vltSSlw06sYoQpBcM6UUcq9UGoc4MPmItaLC6q0zBJGDppLpzkpUNDDXzNqK/FOEZGacZVWFk3DsC4bOIQxYRYmC9UJDVj3tkhLBebwxpJIpSnuJPlBo5FY5rwulCW3EBo/1XqSaXTaMN4arKI3RdRVK9uAd0QUOPrKkzNUw7Rtk9KJ7qKrXWEvGWSOfleUZGDqHYZQgbODB9Q21d9aaOT+75ebTH+Iz//y3qU0iu/H3umGhszSevP8uaV1JOZOr6NxrlWftnIA51r1A6e5d+PjOew7HIxizc8w3tiO9U0vm5z7/Ge4uwrq0xnD3/MR3vvE3zE9PfPx3foFP/Jdf5enb73E8TAwhMIRIpfNsnXm6XlQKaJl8EEeDIihCtJ4xBJYsqcmD6Uh6QZ9baqH2RvCWtaykVnaN62EYxMGhiyCidMmjRx/ovbFkEfN3OtVBpUsxjBDdnLV7WhV82LukWEFbgrV0hDtSN/zfWXW5aEzDsIs7lpJVAWZITSSFQbuPvXfO68zgAqZJLWPMxpXplN5IrXIYRkGpnGPwIiQPXiL25CNTiEQX8NruN100x6iaTLjwltEFaKo9rpXcKqVVLstMa43JR8BgnQSG6LzonHPmdrlwFUYOdiSGyMPxmqMT0uRNnERMbj2nZeaSV+aSWEtmyaKOWzdafZPOes6FOWf8JupXKNQZifRoJ9gZv2/8KQ6C/DnHIU4cDwfOz2/5yP/hi7zy1c+QzjMuBsWBRUlorGNeTtydn1NK5nT3TOtZTYutpaxZ6BJNimA7xIhXiGhdM3UV6GyjtWLlPL4+jrzywVeY51k+0zl+8N3v8+zt9/A3E5//Z7/DchYKblO+T3Se0XjWnHjpeIPpkFrlklZyrzw6XDN6Kag27nhrjbvzmSUnEUkAa050YC1FKLVVTqoYgnQRgegC87KyJoHj1pIorZBaZqmFwXmubGQwXrStObGqdjhtghYjlONm7qncVfFqi2HEic9Mt3gjp4h3jqVk4ZU4x2GcJF0xko5EHziGUSSB1oIVGefBR6IqvmqrHH3kephIaSWlRMfw/HIW3r3eh8GLiMf0zmi8bCYrm8VH+btLWuhGjABSzjhpPHDwkflyBmuY4sBaEpe8Uoukj95aSaHCwCuHB1zFidv1zFwStCasSnWw2Ipdaww344HRB67igYMbNMpLJzkpFbqXqoW3IQZPVPBjTYmkkslcMmsSgf00DJjaOC0XmqZ+oitolCXzob/3ZdxRpK2izd47KGAql/Ot9moE9jVIzdKtprVF3ClarXgrCR+1SyPMOSl8WilsdOTLvPDRDz3CRkN9lrHWk3Lmx6//gD5XXv3dTzN9+CXOdxfGYSBaJygLjaUkpiAqfOhEHyTyNokGt8uFB4crMLLIjuNE600iUmuSuwd9QB2m8UDOidKaID8+4K3oa5/d3XF9OKIQExOBUhvHOHCME5d1EUTJC8IzxUHyeActZSqNGAJ0o/LO+2ZlafJ31hiWKhqBRmfJiaDioYbUT6L6spzLim8ObzajLUmcRu+5LDOlwBQiIQZyk1Sv0Ynea2fbcDVNqkE2pF53p4ylJGIcmMywN4kMhkPYjMQS0ziJGMUJp/44Tngf8IrXl14JVhR3p2XB6WbbFG/WQMuZYh2td8YQxehMUbhuDXdppjWpqzakZXB+536JPsKRS1J/IW3adcOwuXdYOS2ij/TeKIpIHtwgViy9klIWLW+uPPjMhzh+/oOsf/02w82B85PnWg+Irnk+31I0q+ldaNMU6ZnU3rSn0Kk1YzfR8RAHYXq+iGhME9ZaLre3PH71ISlXmjYYTs9vef7eE/DwsV//PDmXncPT1BTLKnzqjCMV8WJpvXN3uZBr4Xa50LoIZpa80kxnrWWP+k5VSIcwYroIKFIpzLXgjMV1ME1IW11ZoGOILMsqObi+V66V2/XMOc2yeHLCerEKaV3USZjNSUDsU9aSWUumNSnOm5MHWjviPgdMPhJ8YClZUsbWdmjSeXFHM8Yw1yQWKho5S62sXU23rBSNVXsi4zgIRLeuImfUBTeoBLJ1sQNpll2RlXsjV4mkYsMiLNvTvLBkcX/b/owuDchURcE1hEBWIb13jvM6i5WMfn9rLYMTSeSmOmutqfmZGA88PBwxrWPpeCfPOJeC27rETgJi6VLUG3OvE7BO+zG90TrM6hbR9X5jpOFnjBTs0VliCDz6/EeopTBd3whDVgOSIF6Jdb7sJnEpJ5ZllajfG8YZlcgabPDyIaUUSW+sIDbOObwqmpwzPHrpkSwIIxd99/QZy3lmePWKlz79Ycgq1LCWp8tZzJGsZXSeaATaWlIiFYHCjnEiWs/VIDzuUiuHYcJbqw9Lcm4fAtXIl9s2h9WOaO1wymLIdXs+kWuRY9pItF175Xh1BGs4raJhHqeJ4BzXcWQpmbt1YV4WqhGG66YVNtbokR25mY6YDqU35rIqDcOy1iJQmjozbAL1rUljjWWtmUkhT/GDM2TVB1yNo/CGaiXnJLk/FqONnuBE9jmnldM8c04Lh0FMvqr2Tk7LhdyrGEppwDmOB4Yo0sTgPUuRojk1WeiXZZFnbATObTSpKYzjapy0uHbcxIkHw4G1SLC6pPUeV68S6QfrOJ0vqotGZKuKYl3SirOW6BzOOKZwwJnAPatEIfZaiUakocc4aMe5UHplrmLVMoUoNUMuuNp55ec+Rg6dq3EiDnEnRoJaWdbEpje2iOqxloLTANZbp9SM906sDZ0Tj5ySZIFuImq65NrjYSKtSfk7ndunz6hr4dEnXsU9OmKLaDpzyjgsXjkYuVaq6QQrjZRCl79rEmmNMdwtZ0qvDDHKkdcqc8l4OsdhlMaJc9gqW9oqDOicp5SVc1qovfHwcEW0nmorqSS8MThgpWoDbBAUwhjRHWzfzQeJiMZC7VzyRRAhpUt0+n4TrbH37gx6y3trFCNH64YYndcFjxGY1VhSlT7EMQ7kknFhpJTKaZml2O2d0UtamHImKHXhssyMw4DBqFBeTjDn3F5XBGCuK7kUlpS4HkZa05RLg1stQr1YSgaNojkXuSdllftUJfrW3rjkxOgCvkPvTWoWLaxbFQltdGIgBp0YBlLN1NoZg6NaiMZAUxqH89Ra2OSXuRVck6h+GMQEoGp0th0mglBRsEQbSKWwlJXoBIoeHl/jbg4E5xmPB5bzBeftTpnKKVFK3hnHdhCjr82Jb10XMW5rTXS8pUjX0yn+a7rsmFrFgLRbdpsReudyvkCF8GiiB0lBrC4qwdulyzc4z2QDDjjnVSJRzVzKQq2VZ+c7ci1cDeIEkDS/D97z0uGaYCV9yuo05q3bBfOpZFrtHMPA9SCi+KUk1fdCtJ7BBkDyyss6C30BQ6HSrXLlFWHpvbNUyTUHF8hrViRF6LW9tR3+DDgG5/Hazj8vF+1wCvITreNqGIXjlFYJJE5SqwZqfVI4jqN4dXYRazQlIkbn95PEYcUixFqWdaEDY4ikKpF9i4w1ZY4h4p0XVMyJDLCZe22vwXA9TrQs6dqcV4JC0JsBlcMSEeTEWYe3QUGIxFoLxkkxW/TEddbt93UIgr5tqWTpZT+ZUkma3soiNEohn+JIBXKVuq7q6T/5iGmdtWTdRI7gAqYK4TI+mrC1Mx4OtKrVmoJ4JRd1NZFcv9TERsSrSQAWZ50YY2GtFDzabd1+SYHiKNXSjPCsRffadxHC8cEVN/HI0ydPyb5zPUzkdVUhtxSPrTcaeoMRJ+joA6ckjbHJDQLlKZYPcBhGzmlhTqtQNJDGUFmrIhsCH+ZesG7CtE4z0E1nzgu9d658ZMmJ3izRGnUkbjgjC9QUSWu2lCvXqp1ccS7ASFvedNHqBu8Eq6fTtMZprTFG8RXaCsFeCqU3nq+JpSTGQZzMLuuCQxtZteOHQG6NOSeOw0hwnksuAgOXwt1y4SqOAg8Pgeg9qQVcDMQQKbWx5BXb2b2NgnWcLzPJVK7Uwbs7y3Ec6bnhjaVm5curvqHSmGvmEMcNS2Hwkaqu0GspjHGQZqAX0dRpvTCvq1y3D5zXhWA21ZyYXm2NviFEDJ1gBQw5KOlyY642XeTOGHEcN1L7dCdrrpTM1TRhbFRbm0zuFTdFyCh9v+9sV4MI9KumzN6Lc2BeZOGHwUvKaDeirZNGVElljwKtqQFRF92n2c6WTVxelcY7RM7rSjedh+ORYKx6hErTI1eJENFHBi834uAHDn6QJo0XRwSHwIa5iLmtt1KbHMaBq2HgoHQB6x1DCHhjuaSFQ4xc0sKT5SSCnt6oVpCUXKSxNOnisl0sz1tvpFqZ84oQ6xy2S2pWNG9EC8/ekCIYOC8La5U8OirSsSq+fQiRVip3aUa8isXJ7no6MNjAeVmk5okTwXkS0jfIJRO958F0JSxc5Ts9Pd3ijNRDqUpP5pKSWMpb6RzTGhGhLngVLZXW6A4eTEei9ZzSshMc7+azFsGCiLStr9HF9lDyOTm5q57kvcMUBnmu1olmpDeiD7x0dSPNs1oYg9jBBOfEX9R5MURWx7Yl5b13gTa3thTSKXcq9yo9hSp1RG6VrjWp7XYnzeVWGIJXLo0haq/qXkLad905nd1dY1MPVaVHGwveqgFTVltpMW8VMysfArY2alaefr/n7+/agAaTDyTF0DfOtcVQuzo/0LHdshRBSlz0LCUJfq1FrzWGU1pwxnIcBIpdS5ZGkrPcrkKi6r1jw0RphevxwHGYOC0z16OY7LraOLqBS1qJPuCNuKZd0iK+NWFkzoklCVW6m07tQkdwXigQF/UIPahtSTcidjoMA0ktG9aatdMqTaS1FiyGB3GSqJ5WvBV6hHR4ZdGtRXoapXdA4MRgJM0pvXEIUiNcTweBR2vlpelAM0LB8OrQvGQxpNqi3kaLueQVkOB1ezljjeHheOT5fGIcBwYnRbE1hvPm/2lESuqs4bIsNAshSpS2Rky8clOtRBdHNmMta0k0kFrEWJacOI4jp3XGWidsTJV4HvVepiIqtlIb3jQyUpRaZ8VZW6HLVKXbu9EzUOi3d/FNjV7MkC1iobjtpr0y09PFqL2it/v+1rpF/s5vJrAhRLGXs5YlL0zjxCZJ3Cw/9sq9by4IWsE7x7UfQNMXgR87hxjFs2ddKQhdd1Ds/TZf1J9TPF0uaaVpZLUYqgFnHK4bHeRg9lNj8pHbJFTfVMWPZ3CB987PCSEweaFR2264pIXgPNE5vBNHslY7j6YjzlpOOcl3NJ2q+oTopDPdO4whCCUBqMpCFHNgSe+CFqNYafCInXvZT4/b+bIXv6IZMdLYUWuUoP5Fp+XM6AbmnBhDYHKeu+XC4EWDUVsVj6VeqWvaC2CjKdQ4DETjqEoqK63S6NwcrlhT4rIKS7S3jkc9faxjCiokj5FSsnS2reN2OeOMnCrjOO7pr+mKHHWRQjrF1kWoIlSU0UuDLldx0PZGhOmpqWdUaxxGMcnK64obJ0GMkO5wLomr8SifHYJQVkomuCBIX87YLHaOPW+iJPm120/2Lt1x0zDRY71o0UuS5m4MI6UV/K71rerNqBj7ZvraWoe6CbM3C5O+77gwROZlFau6KjSDyXklPlWKKVSawHtIQZhrpfTKFCIeKx1LYzn4wDEMlFaZ13kXpvTemWxQXkjB+8rgRRB9SjPdWFKrjDFyiCOnZZbN2Rs3hyvRE7RKrlXIYEZOo+ZhcB7nI+d1oXWDddKO71VYj02RKqdeo8co2P6z+URviCt2E8Os1Ygwf9QHVbpAhcfpwJJXcs6CgHQxqI0uMsWB28uZuWQejFJYujhwdzkzRtEFPFsvSqSzO0FQ5JGi25hUp1G8EfHJMnOMIwcvtu3QuR5GgrOclhVjYYrCvL2sC7bB4EZKbQQf1VDLiqCkVMq6SG1jjbA8x4OAEq0AFmMQ1nAV4yzvIzUXBuv32iopEzMaS1YpYGuFaRyUNeDwGEorRPUPPV3O2MNRvFZrlQYZcBwm/BDuVYZmU8Bt5syd2sUYWGoa6cybIGm8iLGy1EKbBUrvXf0vER51a7tnjnFmd/nQ/GdvkYpzmfotNRGGZL2ywXuOPuKNWPd5pGPqrOXoIld+kFxvx3AFlTivszBUtRE2hoGmrfVrPzAa4bMvJdO7IRivm8gxLyspZQ5x4BAHcpUmW1EWYutNCXCCKAUnP+uNJVhPUAWTV2Jc0yI51bJb863azPJa67S6yfo2TyBJSaIPu734vK5ccpKGYGtCEnOOp5cTqRbGGElNKMrntDAOI1McZQ5Ch7A527WGx2gjSRZd0O9BR3wvm2iHny4XRZiE7FZbI3cpSmsT7pHzHhe9pjH3YqAtXQnOKevU4RH0qbSqWgy0Ay5r4hgn0VGkAnpKzilJpziKkMhi9jrnajxI40rfr2reb40la6NODBMkGI0xioVmLSxpFXLiCwHZ9K7/yDKtXSghmwFvSVkdI+B8d0upKx4jUGBX5GMbctH3zaXjauh7F7C2ujceepOfN73R22ayJGOLiq/CxGyNYCRdqV2kjsG6/STACEXaqztF8F6Qg25YS6F3sS8/jJHcKnMSJKbSRLVqFHmQiRE8PFwxWMfdspBK4WocyV0IYLVL4Rd9oClasxXqzkiL/DzPOwenpCpkOe9E+ql0jqthIvqw27N0fd+1CP+maMRqegoMTvj9TvsI0TnmtEqKFgYVlMi9G4KHbnj/cif3ucMxjrsmd04rwVhiGDitssidFpdZYetTmRmip5dGbiImt8j3zq3KqCBrOegJ1Dp447gsixrVdibdKIMXm3lBsCRKt94YEZp5rkJOXKuIYKY4UGrZlWTReeYqtU/3IlIagie1wpwExTrESRuiMtJJZjxIl3tVOjNIDeXVjLn1vnfLQYy6uuky9kr1EbUWdZ3OYsmTpLsfvZjs+o1rsXm0tyr+jiag43TUW7JK93FDFDZFu3GG1QjTMKpprcGA33x3ZANtqUxQ/8bUJE82BR4NB8XIC97C3ZrBVAYneLyzjktbwPmdwWl1saZaWHLiapgkp1QceC1C6vPOcVkzQ/SijNKFXrVhFZSmgRZzgnQ1DtNBdMFNoqfk1NJbaJoiyDyzrtwfyYE3QXi1cBUjDsuSVtEfOIFRg0o9jTE8OFzRMaTeqDmLWi1nUWh5mUeWqopZsOTa8A7Jy3tjcGG/v6lkVkTlNboAVeZ/Tc6xrFJA5la5ipEVQZbmnCQoAWsSVKp10YdvJETT+44K5SLikrUWBhMIxjIOE7U3znnl0XhFN51zLuRapXA1MMWodVQTgVNvImDqwiwIwTMnESNZI6hUQyBNp6KpjeYdnGe10rjsm93cZsliwJi+I3mtCVlwm+lgvaFVMXVD6CdO4TDx8tkmNraNEOU80l4We0Ja312c0c90Q6CrweuGmHgvBKdzWSWtMvcUiyUneu88W85Ca8joyKB7M9ghRFyHtTXmkhis42gjc5VGWepJSF2KaBjMrmpbiyAV0ckghtYK1ggst6QF5yLGODCbA12FbjDBAU3ln1l1Bn1fCDEEqOJiJxYmTu+7FIKtCMemg7buHfOyqK25LLbWG5HAOS3QpSaaQiTXzBSF4m1qwzs5JbGSqjkjdI4pRGIQ0f+SE9dx4qI0bG8duYlduPOeu3XBd8dgLLlXVZd50RmTWHPGucjD6ciaEt2BaVZgTllJ+3SezSc0K7wYnZNoq4X53uVuhUtOeCO1weADTrvGp1UoGLVJ7UEXs97cBdWqivmHOGrTTQpfr8+x9K6pLLhjpFlotd872Bkj6RLsPrIyO0CmmpactScg1OnmDN5Yi++OaiSt2eBNFySCbI5qvW8Fcds3B0izbLKebB3Gi063NuG3B2M5hEEowMYyr4s6QUjOaawR5ze92ZtzgdMEbK2FOSdlYVqeLxe2gRGbF/wYo+Z7wiwdY2RQUl8uQqGdJmm1Z83brbufsLKkleA8xzhireVuWUU/2xWiDJ6KbPim8GPqlcF6ovM0azktC9dRoNmDetHEEHk+n6R55OT653VhCOLgYDXF6kWUS4M1wgFyXdzOahOWqxHOPr2xOr8XiM44rsKRXJIUn0ZSgIOXQRqn80lUV05GXU1+YAqB5+czz5cLxihK4gVerb0xxEGitfX7qdpapVorpmRW3m90cl2bMm4wFuM857RoF92LSQBi6WIxnNZZMgRreXY5Y7s0Ds/rQq2NMQpwYIwuYGtxGr2l7mjiFtIqgxNaRvSBnrmn7BoJyOhE3i0t3dSL1jlxQPRhNxm2W4Fg9AeK0iJCDMQYdLyPNBN6/Vl/TVQkcnc5sxYRrWxQVrSO7qTZ4jBc1lUiYxQosyC5ZcTKSdM6riNdVe3yNtOZhsgxDFKLWMPapVvbuuR6g1IYcskcx4mr6cDmwrONed3y8VLFxr20Si6i0/VW+g5e55KZLpNexjgwqjoJnZW7NWKu/Egw8j7nZZZI3ZpMdTGiFTgvM4PzRO/BCUYudIjAsA3Cw3A9TLQuVAjvHb121lKZV0HLWoM1y6kSfYAqqemaZeF767iaJqxXSrsPtCKFe7dGOUNyqtxehH3rVQoadUNZlZ3mmuX6rNcJjqLYylXu4ZoTXtO82hvHOIrApYkjRFBjsNolAGLAdvH8Cc6zlMxaZKQuxuzaEWNkTXnnsAiLt/eOdaJkC6olCFY2jbUot6re4/57b6rva3kb87RRrndKRk6UIs/aV+X9o7m+1Y7iOs+iy1SuzOZA+WJPQFh/MvWxUnYFUOmVYBzeSgu6tW1AhkRq5x1HH1lrYcmi1cXI4k6z0CgG7xmMWK3npuM+S7pXa7XGQcefbvwftTBT3LgQw8Bxksguw1SFxdmUjzSFgdoba8nMmpbFIKNco6ZU3UI0Tho2QZwVpOiUDueoM3HPeWWMI97LRMfBeWrvzC1RiqSUYwiSplrLssyySLI2gpD0Mfeq87QcS0qsJmsDMlBbYclFbFCC+vI3x7IuXA8Hcsmc1hls57Xrx8o76sLjKhVrUAq4dIMPo3SlL+sitUda6a6TukCuyzY0z1lGLzyxrBrjpP2haB2lS+f9kldKKwQb9oHhQU8xtGnotEHqnRqQddEplFxYU1LBft7nfm3p5pITy5q5Gg8023XUkha/22+MtGA3YzNRpTVyWvcBfuJL3NWx22KNtXuTI8S45+kgcJKYiQrKsXl07psGcK0z4hmU5XjJansRgjRcFLfORYZIZx11lEvhsi6MQTTDF1UoRedFP9o7uVdME6VWLpnn85nrcdKBFxCMIy8rAScteXUeSDlxnCaOQ5Sh2jTJd61Vuac84JQSl3kWaFLzSOF5yqboVXTRp/kiEK4x5FqIzjM4KTRLFSez0cmc4zknslKGaxcnh+gcD8ej6qMF4qsIOW5zgZChcl0LzsbVMPHweC3iGIwECufESsUIJOy95zAOvDRdsaZFtLqIWcAlLaSUpGZZyy7EP9Us9AhnqNZwXmaWkjnlhbnIEOpV6xi/jSgy4pfa6DLAQzu/G1cqV1m8qeTd4xQrJ1bXtKTR94mOHtEYiEWO1IdZvafcNu+rs4uiWtsG9hnmtEBtInNt+9JXiH4zhTfaZxAEbQN49oGG3hNHnS9nULKQEU5QSeLsZa0nlYtanyjHWkcS2arVt549qVe6dj+3HW86XNLCg8MVKQsWLLaFnWq7UgdEIzAEEU5vP7vq8LmHhyvmdRVI0nheOtzgreWiBLRVN8zmGT8Yx7yuTMPINE2czxfWVjh6z6jXtlapQWrvdNe4CUec95zXi1j99U50UU6MUiW3Nw3bjTAn3dYfED55UM4S1tCrFOMXZb223rnSDvCcEoMiIdKzUK6+Tj4ffGBe5l0ERBNxeipZDImVARt8EPfqLh3x0jbpYGMMYolSuww2n7x0UUtvPLy65undc5lOGQPeeUGAqnCZgg34oA7NGgxrEZFT6X2fGeatIwaPzWKmcF4WjHJ7Jh/EMbwWRhex3sl6UaSnG+hFVHO3l1kko8Gr9FTMAKBzdTjinWPNwkbOyiidBnEBsZr2V4SnJqyEjQ7RhZ+jNS1OwJkXJ1tuEthSK7YUsZiYhnG3EY9RxOFxGoVj3fqe/29pjhwzknEtSRpDRRsZpTeRCjrPuq6c8srhINYdRXdjR6C1IQTBzUthrZlSi0Cf3qtTdZPuYZGLvqSEt2L9seTEKa+cs6RA57zy9HIHwJwWCo3r6QBVALWlZi55Ft655tTWGd1IogsYfFByIFxNB9545y3+zb/7Gs8vl71XkFoVFEfHAGWVQdbWCNYxWE+wjofDQbg7mzelESKW9U4Ka4TBGr2kUad1wUdhsD5fzsx5JgbH9XjkGEecsyxVYMilimJrLiJ9vB4PeCuQ6wYvrlk2YRzkdDQdYcEidoqmStPr0fFadBJWxDrWiFvEUjO0LoYFKYnyrdU9KEnmLOOufIy0LVDWRquFlFbmnDivKykX8ppUoWY5DpNGb8Nc7+c6S21QschpTRdy5jZnWaK8dPC9dXoXFZrfDgLdBxt5czMe2IphdNP0Dr6rd700oIRmuyyL+K70+/GbtXXFVSutObb2Q+tw8JFC4TQvyhNpDGEk6A3tTSJS6Iar4cCpLDJLzIj2tpRCUf+eaL04JORMM9JMWdQrBtM5+oGzqqNeubqhuc1RobCWxPXhyDTJ/N5BN2ApRbrJtQmttsrYzJylnb9FuF6h1cY4RLI1/PGf/Tl3X/8GX+id090dd7/wZV754AcwRexashWolN5x1suA7Sr4d/Da6KrCkx+DiG4G5SkFZFSnaAUMLXSuDrJZc6k8OB4JWE2j5LTJLRNCZLABH8Whrq6Fc0oye7fLhM/JgEMK+fNygQY1V1WYiQLssixif2g7d+cT0LEmcLqcmcZRGKBN/HMo0tAUZz/B0JeSZbaXNRxCJHTDnMSHcxylcWZaw9S+N1Yb9/0Ab8UrCN2UtZvd3t5j90GMUxxEh70sopHQOs7YbcB2f0ENJltgn0LTlJ7h3b7wxQNLhDM+OPwwDmwTV5zSSwEO44GUFhGMLMLF36R4lKyTyGUnLTUTreehj6xpZhpGEXlXOeoPYcA7aZrczRecNVwfj4LtZvGatMbw7O6O254J0XMIkWgFuryo+9hoPHMT/PtmEJF7oSuEabj2A9NBmJNPlzOPhqOK3oXPM8SAqSqtdIboHK0aRicU2+ACh2nijbd+wut//Je88q03+J0HVzx8GKjPn/Hm177Om5/9OK9+/otcHY9C61WBy6oNpKzUBGcsxhlCd2ogK1x8b2WET6Xh9LTwTppqkw+iEFOCXd4E3E0Ue8YEDnHkvMxcclP0qWuu3THWU1tlCgNrliJ0MxsoOe/CGNFsS0oVnZeNpdpm75zISWumqCGB7Z2axRTYe681lDjzLWklJfFpqr3jTNThJ53RRUpdGbyXSNnR4tRwN1+oNCZle57mO2ki0vBxlJc6K/e1FAYfsdZo70ICcqs6E0Hfd4v80rwzuwvHtk43yo8xOi2zNnxT8UKrlQL4GBgnkSE2ZObr4qRQzrXQtx29FcHOEYLD2caz+UxtYk3nrGg8gwsKqcFaE3NZeHT9gLXcW5Gc5lly3VZ55eahYPx05nm+b+wYy6VKqnOYJi45aV44Qpcu5tIrZZ3pKzyarsRLvsziIFcLNct8XIzOQ2jCVnTGcogjl5L403/zR/RvfpffBD79yUcUa1mrNJY+Zxsf+M73+eu33uOtn/ssH/34x/FYlrTgg9AdojYOvbMq+uhqWy7+Pc571rTK2NQqiI7VgrPqqeick01VC0Etyo0x4ERjXGgchgHTRB+NMyJcmZNExmDxGJ6f78Q6BgEzgspNtyLWAHfzBWHueowFUwEaa06iaosjp8tFNAhdqCelVy1Qq8KzEmByFdfpXMSnqFDVAEuuZ3DiwldbI2C4ipPYXyqoIvCoNCxzy9JrCZHmZDDjrAPuSmtkrSW6IpP/+1/Ch6q14fzPpkG2y3qX3hMdHz2tSoGKPjAZ5NzoVgfHKU2il4YxgXsCtnBwZHSl4PxSzFhqF0eFaiw9S1pzNYk133o+S1MoJ1KteBuYRpEQXpZF0ADViI6qX92GM5/WGW/Fjjyt6z4i86XjA+Z13mWEl8squuNsKKXprGPRKNcmFiM+RBgs33njh/zg3/4FH3vzHX7vo495eDScjKFYj++ZbDznUnns4RefPuVb//ZP+P7b7/DSF3+e0TucppGlySK+5CSNN+eEV2+N0gncLolMOavpr9mbUa3KadtNEv9RnWl8u16ku4wUzLlUSmk0Iw0zZx03U6AZeHY6MYUoDneuSxFtZSpiqZkhhr1m6a2Jl34XrXVvkt4FY3HG8fT5c2WfemVjypDpUjoxWDW8lQ73cTqw5kStghTR+26f3o1E79A7qWYO0ySTglolmLB/t5wLqUknxznLNphQaCmVMQ7C4vRKcaiN5rbgrxSdbQsY5OS0cnLJcm075806h+3WYW34mW6aRTDUcRz3N25d7E5aa7QiHIut1nBezKVEExrpBta8UHJl9MNeVG1WJFVh19N8ofXKMUa8N3hrefv5U5aaxRUAuAoTg4ugliV385kxDhwPwtWJMezd4Kw3/jhIShWsIVjh1Vcr+lhjhdAVjOf6eEVznW/+2V/x0//n/8pvvfeMv/+pxzgyzw7XvP7VX+IvmyGUzPL4Id/6pV/k9eJoKfOF2Pnit7/P6Y++xvPnd0zHK+UoScrhnOMY4t5hLq3txW5vHYsssFwKWafQO6Njfui7MGhzfDZ0zsssWH2VIj6tC5TKTZDA0W1nKaK9EMGHsERX7YgvOe0wd2uN8zIzjRNDHMTcyzrGMDL4yOCiMC57Y4hC1ei6gelNPUcLy7qS1MImrWJMthEEg3M6S0GHcBjh8E9hoPUmtVstJLVLbFpjHIaJwUujrlQx5MpFHTus35YpvTc1LtMGmDanzLYZ9OTcDB7EfFcLdaCaLprgqtPVYxRB9Sa+drgdP93o0SKJrPeKsNqZLzPGwjEE1lpEUbbhuKWQasJg8MgxWWsjZRFtH8aJeVkkQqyFaRilewo8HiYAnl8uYiluPdMwcjVObH5GdFEXSatI6BhFewzNQjCVx49utIFXWXoRtGeMvP6TH/H6v/4TPv/OM375AzccIpxq5fz5z3D50hf40emEXUQ2WddM+dBrvH4YWb/9fV778Y/58Gh5/OwZb/zhv+ftX/oC15/6FDfDRC2Vu7zQO6S8KDdINLvPTncSJDpY1SZjJLBcjxMXFmKUgSBZjXWd95hmlPwlLf3SJI9/eH1DroU5rzhdaMF7ktIUMPDgcMRjVallWJJ49DglC54uIk6KXjbqqsYEg49K72afCGqdOGYHLfjHGBlckH5Ll1Rjo3D03lmLOlggjN+UJbjdHA5UW+nWc/TDbvNireUwjDy9u91ZAl1T5XEYxBZzGIjHQZqfGzlTU9st/QFxwzDeqi+SBa0fnAqjMOBbqTTfpJvbG02nRQadGyzwnaWXprMD5Fjd5oo6axmHCIPsOtM7o/dUI1++NZH5zSWjLVx6b3I0IWnVcTqIX32XjTivMrjv1OFumTmviQfTQagEKsC+m88E42S2cEclepnLesEExxCicGFwnJ+fyKbjTCcOkdt15tt//CfYv/gW//Bq5LOfeZV5njk9eMjpV77Ms8cvsdzOlLsLNhWqN9QKQ674m4fMv/3rvPGd1/nAX/8Nj3vmi67z5tf/gjd+9FPOX/kFHj58xHpODDHsZLJUsuTixjIvK1YH7E7xQNVUSB6anLRWu+POOmoRaLgbadClIq8fhsDtfBJzLwyD8RSEEhyNpzlhr/ZaeTLfqZOe0DNqrUyTuvCpz2prwgLtpdFN2aHurFQSS6d14eivOWkDUoyTsZZuZT1sg1SacvpzLWC0D0AX7x8EARRgRcRTuWSmcRTnZsRRzliDa21nu/beYfDczRdyyVgGmnLJBJe/t6vZxk4559mauSCwbckCC/ukR9Y4DpJGqG53i/ClyoU1REhOazjDRl2Xjm0Wpf4UB3ouYoWt6EhwkVIlv5zGqMVV5Jxmpini1BWZLkiCc04UXjUTY+D6eGQYBgbjWFKmt0yIkcfTNUb7DvO6kM8iqLDWcj0eQW/sQsEGy+NpwnvHf/rb13njX/8Jn337Cb/+scccRsuznCi/+EVuP/c53smFZ2+9y4PDFcZ51qVyDuIeEWMQ+PQ8Yz79MV5/9YZnf/VtXn3zHV72gaufvsUb/+opP/riZ3nt536e0BGRkJVOdowDqSaskaZg9BFLZ0W49qflIpvEeWEuBqEFbIzI1ETlNKpv/xbtjTGgdPW1ZqIXB4nuLGtemNekzE4JQPeISeNumbk+HLGiFqeom3KpjeM40NS6XqxFYE0L0zDirOXBcODp6Y45J3HIRvL81oSkuK5ijxmMIygMLIZUVYdvBIoR7066NDc38wXvnYAFPkrhaizzMhN8YE0rs5H3us/4739tB8HWH9j4XZvfVVXukncR73T+1zYcrnc5OjamH83sg/KaFk0/OxNWdlq0Ys3dVDNgMByHQdT8gHdiayifJOy/MY7cpUW8dqyDLnPI5izMQWMstRSolWSULGXEzTpVsUwv6i7cWuUwHcFYDAJr5i4DNQYfuZTEf/jDPyH81bf4/cHzsc+8Qs6F924esv7Kl3l6vOH8/h3OwM3xmhgC3hgyisYEEW6nVLk5HCnrir96xPPf/FVO33udV//qu7yE4efWzJtf+4+8+eY7HH/ly7z60iucTycx5NXGjghG6m4YYKwhtcqD6ShoxyrclRDkVO5NzWlzIQ6RIcb9eeScWXJWXYBKC60VU9ss9GVrLVMIzGtSFw6J6saIUe6gMwXWlHYL9ejE1bpuyrcuznnDMO0nyCktWG+5CjKgLmmKMQ2Duouzi1b6C1Y6Mcg1pFZxZuPqS7d4XheIkVTyrtZrRmqP6/HIEMReZvSCbm0SR4n/20BAXZhOiZzGkHMhGrsr9DAdZ5UKIY0uyaO3hkdvHR8DVY/uWistC1xVjdln5jrvGGJkbiL5m2IEC9ZZKZQNOAx360ovovpvwDROXFIWzewwccl5t03pNJwJ5LXQujZhaqOapke/p8xZ3IJrYwqRwQ/y5bqQ1ZY1cTyMhBj4zhuv89Ov/0c+9+5Tfu0jj4i2cdc781e/zO1nP83zy0q9vciiD1JnROt41zqct5hqybmypIxTUXg3Bt8kpVl/7rP8+PEN5z//G156+30+HD0PfvhTXn/6lB985Us8fO2DEtWb9AjWnET616yaT1lxXUOsT4Y4cEkzpK7EOCnsQtTpmsaS6yrSxpK5Phx3lzbvPUajpe1CtHNeFFnndcGYCYPOAW4d44X0tqaMUX//23QWwEIPerFYdEyDqvTWhDOGtReOmprO6yr07i7THnMReefBj0Kh143olJW5poRxorLLuoAvquU2KojZmK1VXS5qrtylswi2bFeUqNHdNulSzoNudBKlOllso7no4l7YlYWKMfitXYwTnkmqK6VWxmHQ7plOMW/sDTNKpSnpuuSqNh1ZIMshsKx5x7SNDySFT0PwHKeRq8OBp7cnbk+3vPTggVCW18S5JIwz+5ewzmIRvNl5YUyiRVwIA0OUBs84TPQmBKnSK4N1PH54zWVd+fM/+reM3/wO/+h64qOffMSyFp6+8gp3v/RLnG8ecPf+c6xBYLlW6bVyvpwoNigyYojGcakyQCPXzLoK792ppcvQ4OpDH+PJzQPe/eZ3+Ph3/pbraPnCMvPGv/8z3H/7j2QjWydOzVYWvyxmKRa9msTeXWbMZLiKB6FJVx0Qoi4L4zCQSmLOK6nLgx2slWDQqkyob0XNaS3TECitUFLh0fX1zrUKXucHpKIFbWaKI6csZmWDD0JsLNIgjMHvJ/haM97IibjmrPN5Ne1QNG5jXp4vF3XlkM+zSrUGcJ3dmXzwgdicjrcKlEXlks1ijIj/zzr4ItRKGL2ylO/T/y350daXjFECgqJzxsoEGotoT4yzeIzg7W1NpFWcs8ZRHM5oDbp0gLsWEcKvluNmG5rcuvg7+sELGlB1urwXZqBEA4hRROLneeHtp094fH3NGCK5yDFrvPBAtr5DDI5ehG15iDKIYm6ZUpSjnitD8MzrrGZalkMQR+vv/+0PeP3/80d8ZV35tY+9hLeV2Tie/fIXeP7JT/Heeaa//0Tyay8eOCg057zDe8fV4cDsPS0tDINnDY6iBsJdPXWWlHHesiZdFF/5Mn/72st86K/+hg88fcrLLpCd52wtrssk+qou2t2w587nWeYe3BwmmW2GTp9Xrg1daoNgJU3wxvFgugYrlOPLZREbE2OZ08xVFDe683zZOUrOWjmFjGfJC7kJ1cAb6S1EnUIZB8n9g5VnaLD7EJV9iIgk2bhuyE2khodpotbKeb4IWlQFQJEBH011Ho1uvY6TLare0lWss79SFZvIYDdPf6HBhBCExxSGXWuyTRbakSDF8+WAU/6a/ukmitl4Q6VU8QWS41Xooc5YyrLih4GkckPvpatZtm6qtg1E/qjDiHuFKq4M2zza1iwNg+0d551OgEzcnc48uroSFuay7u8dhsAYB07zRfJ7KwV4zgWMJ8+ziDaCx7sAVrvY2gAZhsCzZeZv/t2fEr/xXf7p4yMf/+irXNbE85de5fwrv8jd1Q2nJydGa4lXN5yWWYlRgmw4J00tY2TwXlds2WGIWByG4AaMlZzYe7cbYw3e4wvwwdf4/t98n1eKgbBNYbHQCqlnpZ9X8evHcFmXfZK5s46chPRltHnljaNSGbxjm1gZQ+DZ3S0Pr47ksnI73zGGkTVlopPxp2sTf6atZiul0C3i0WnFiTk4y2mW5uFlWfREamoNI6jTMEo2YEsj9yw0i9qwptNdIHpBeC7zzN3lJNOG/AgeRu/2geimizNDNVlHFkm9Yq1ssDkleqiM44j3fveF7cAyi7Q2DgFnYdaej0zm7Lvyi225d7mXMnWz76fB1ml3Xoy4fFCaa9WuZSlyYa0UeWgIp32Dq0Q43/ZGsDHiG3qYJnIR2OuyrMTgmaLYq4RpFO6JagoeXF1zSaukL3FgaY1DEGv029MZ7yyPpitSK2TEyx3Td0GMwe5t7m4619OE95FvfPfbvPW1P+cX3r/lFz/+kME7nmIov/YrPP30p3jv9szphz8lxCCDk5solqKaWFkr399ah1Geu/OGYAzdWkoR9GIyEl2qpogLUstYa8hrZgqBZ7VjPQRvuOTMYiqhW9lkXgxn183c1koDkd4puWohOXLJMs5o1cEZ1/ZAMFYozVjcIBNZzuvCFIZde1tKZc4LMTiOwyT5PexzD6pqrq21XBRtOoRBdbqddU0alcWrtSkLGCdio1oyDw5XOGuILmCxzGnhlGamaeIQBSU6LRc9mYXeYLoYja05cTNNuI1XpA4ZfkNqkHVyuciGFGq2WBnW3qi50pyhI2o9AV1eqAH22kVOlm2MbS1Fmbgdb6Wu8dYYtdIQarOanVCTDLQIRty/Wu2iWd2KbG1A9C4cl7JmfBfLj02DG5wjd+F6b23vwXvmIgKKMcRdIL9kEadIs2XglLPCV4KH+wY3hyMuBmoWaC5EzzCIkda//4N/xYPvvsF/czXywU+/xJIy7778Eudf/iVu/cj85vt4b7m+vt6norTWMcZhreH2MhO8JQTB48+nM710eq44Ky107yzBW7pt6vljya3hEXQqr1LOGWMJFmzvlNIwzXB1PLDMs45EtXsjT3LlpiIXHcPqPHeXk9RBKlccrGxIrN5XNZqqynIMXmzD6TLO1nm3E+es0fSniNrMdIc1TgJlFRvEUgqzzg2QDTJgkfGprXdOVbhXy7ry4PpGutu9Mp9PdISuPkRP8JFcCncKrwvRT1ykow9KbbDk3DjPJ3zwGNUCGw0sHktrMm94GMQcODWIcaB2Mc+Ng84Ha1qfbhtAac50YYKWnLBEnJeagbZ5wUoN5t1mqlqL2HIcJubLBe82xY+akDbRxHbQ2kC+SK+dox1ZauZundX6EIyRxbuslSWJOGEcBecdnIdhULGNZSkzzjoePXyo/G2p0HsXe8TgPMZ2ljUxLyea1i1DjPzghz/ih//ma3x1OfN3PvoSqRZuw8Dtl7/Mex/6KLenhVgyLsh8XOMtxgoZyhrDYRykqxpkiMMyy7yyxzc3HKbE8wYpVzDce+4rEnJZV0nFHJp/O6y3zLnIzDoMDRmycdbTwilVIoYg+lnt9I5hoGRZCPN6YYyDYN4lMU2DUE2cKKfW1MBJdCslQ4PcC0stopM+yL1dVR0XvFAdBi9O187qzyGuD5szRu8dbz3eqv+OD+KiodQO0RZEsYXsXXXZknGHEGRm9LzQdBbC9XRF435CYykdkbF0sAI8iNtI2wdYjH6SvlIX/cTt3YlqGtbrkK0KzltVu23p/EZy03nGSC1hkH7tNrnHq8Fyx6g4p+KzChSK2lLXcq/RtcpoFBFM29vizVrtg8mxtKwrz+/O+EGoFBiJkMu6sBax+5B8LJByEvlcThyPB6pyPOIQSWmldcR7PiVyFVeB6Csty5DoIUSaMxxD4N3zLT/5gz/iH/bGxz7ymCVnnn34w1y+8iu8S2e5O3GMIzTDXMQasaSVaRRh/hAHOoZ5XWm5srRKao3H11c4ZzlfLtTamHPDNrVu74ZlFTOo4ANDjGriZDWFKYyHEYyjSN+QeV1ZTaT3qvYlYR8yJ5x1mNsiIhCtu2qr2OZwVuDNlBO2CKeq9s7D8Vp6IFWGfLTWyE30v4cwkkvCWCds2WYYoxABN9/WGIQAZ4ycgnMthBBlIk8telo4aiqMk0yLXNZVPIScOOKllKQGtGILsywr3cDLDx5gMKRUuL274+b6SglxndFHMSNwllV9W4u6jwxhlGEYVQh3uVZwfWeiGu2eb6xOb91953f7P60JDTLe1WDEF1T7VV0bkx0H3goVwg6WMAwytVs1v8Mo7gypy9Dl3rqMltyOGKVJGAfdwXEaGUYROxjrdNxlAxyozC+r13yqheM4iR26jgvKueCsYQqjFmAd7yzOexkeXuR1z5czN4crjLU8uX3OKxY++upDnrbO6Stf4f2PfITzecXpwI8lZZla4z2FpMaogVYLg3dc1lV8SH3g5vqIV5nisohnZs2y4FoVS8NlSYQgTgzOWHE5CA5r4XxeuRonammsl5WcGy10puNIwojP/wYBOi9EMWegG5rtuyYX1IiqVWrpPJvvOI4jxliup6O4+JVKbzJ7eXNJxsBxGFjXhbkI8S2GyHmelWAn9PjgpQmZUmItKxaZA2GBgw88ywsgG94NYp5bVC1tlTPUamVuEEexfNlUdkOIXBYp4mWwXcRixXjYO05pZs2FmyDGXqPy8kV22ziv4tRhmuD3MgW0Mqg5WTcCUMQYwFnK1kUwL+A/prF52Rq/aZq7oHBbrtWlx+JDDCI6bk19cxzei0xwiBMxeC4qcOgd2QT2BagpN1x3+Diq5K9StGARFLVhgozfSSkRXeA4jmDg9nyRgXXIbh7HqLx9YQiaptMEo4g0sqlcHydRmqWMaZai15qvHvDsgx/h7nbBA6l2YpaBHH6U1KQV6SeY1jANbu/OPD+fCVEW9JqSplkrD25uZJhCCLBUEV8gsNzNzRU5Sa8jesc0DLz//JksLnWnCLqQrTHUJE2haAXnNg2ohXNeCC6q/79OgtfBd1ZNtVJSq0J1iqhYWs1ibegdpUie3ZVt2lpj0QEk0QXWlLBG7Ba3eckgI4TmRQrXB8cjwYphWUoZKmqLLinR3Xph8lKAXh1kTvBZu9q1ZOYiVjob0NF7V71B24mNqTS8EVH7OAyU2og20HrD6SyFonWGGPpKgu9jEPVdERCmdQE/1nUR/F8bspLv3FOauyrXQNLdYKMsfCuzMLqmbz7XilNBgesd2xo+RBxQlOMvWuBG6VVcufbWs6SiwRnBdVPRLhysScQfYxSjJNss1VaCF99Q66S4m6zYpW9jT3spzGnBWsfN1ZHaJUV6drql0xnMxGVZte8QsIMjOiNRKWVoFescQ5Ahdb02YpBCquRK9JF5FRmmt4bjNPDo4UMul5ln5wvXhwkfHLV2clX9c2/UIq5y4xBFyJ0KszqyBeuZhkmYlnmlNHXX7puSrtKN3xVwgxpvWWuxdAbnaKarN6qh5qbMTTgexCbcdPFMOl2EBOaMgeYRH9ZGbYWHxyvWVTTCotu1rEvag9cUB3KT9G0TiYvPjshir4aDCJXUnmyMUfTSwYsFjXoDretKrk0F+IZcBV931t9j+gZcECParmQ2StsNEFLKDDEyOs9tWTFdKDZeh6h7ZxjjyNoKKRegMo0DoWs2QRMcn0av2pPqKBXCiNdQrVDBDYPg/3SZ07CjQk0EMTt45HRCo1IPrDHKrZHC15TNHUh3nSIBSy7UtEjUCVEt8O49K+90DCYYzkvGmM4xeHJHnAeoTMOoc6pErDA4T3AW04KMuCzCgznPMx1DNZtIH6xrhMEq60+i6TiMpEUchLtpDFHSlNIqMUrDLrXK1TCJID9Lf8E4efwpLzo8o0nZ5gwuOsxcubu7yFjXbZCIRrmsYhhrLEmF+MaJt1FBvEg3frrk9isxKqSpaWxKch3DEISOXKWJ9fxyIumwu1wzRh3iBmflpLVRTq+0cjUdxaHDO/owEII6uSlVfVA3hktZGH2U+qU2lrxwyUWs1E3A9MaSFoY4cLqchUrgrEouT0xxUpROHB1uz7PUFEidEEPUSC0F6eC9sAK6cPGNtWL3on2kbbxSbWLp3hXylhNDiueuHDXrpQ7d1sB2DIhNqBFLm1qJQxQYHfZatmrg9j7gc5Ixn847WtHJ3saKg+44klPe4U60iOh6FHXlaIxx4GQWHW3ZdNCaNJJA6oGNA+KdpAHneVE6bOH6eKT3xmWZsV49Lmvl+d2JUpXeOw37tJigutVWG8Z73AZa600bhoF5Fk/7YYx4a3h+Vsdn78hL5pJWxmFgmibRhgaH7xZn1YDXW4bombW34hxUI32KGCM3VwccUqjNitcPw8B8yXgvw6+N7QQHxUFwjlqhK5ZdtOhsXQy4/Db6Keg8AuuYyypD4lLDIAWtiV08/Z0IhFqTplXQST+Prq85z4tQOoo050oRtVmtjWkcGLx0k2X+g3Slg/VSm6meGxpzLjKozlg6jXEY9hou6DC8qnybVvV034QzxjDagA2idgtqFObUuqb1SguVy7piEDfn4L2YatkGVoZuHJVB25F7ZnHkNeNCxAWrLoUGjKTdBnF87LuUVF05WgErPSWnNUstBW+9U3itiPGolWPI+UBrFRfsbk7UFf7smwE7UhN4a7kaRtYmfv2lFJoB54MUmC4IdJjX3cLPey/ytlbvXc6M4XiYwAvakteVql1KGrQidtfZFHF1qxXfGr17KjDnQmuQkszVkhzQ8Px0Ufaf5LXdGK7HgaPy4d999kz+3lhMSljr1I6cfYAgwJJXfHC89PBa/ntN0C0lCWjw5PZWnAuqDIm26koccaxdI3CVwdilV1wRN4kYAy54FcHIUG6L3SOWD57JRpwxPD3dUXsnIBpeGacqKc42M6H0grGI8EdZoHTpo3Q6lyS+S14ZvAe1KAkEaimc1plxjBymiaCmZb0b1jWDDsIuvdEaDM7dT48xwvUVTUDgklfuLhfGSdLD0qTbHUPAmSASSyNs49FHUl6pRgYLykDsSOll/7naBBVsVrrK2/yKXcoIe8fXKNAgiYq4m3svPKPamk6a3KZE6vGwQUxNsWlnjOT9TlX92+tUd2kwFBpznpkvZ1Eq1YJTu8TWJeL4TU9aZAHWmvFO+D7OOXJrMoxhHPjJu+/y/jf/hoepMX7yw7zyuZ9jvix7ojbGqDtddnjLlZQMVDjESLGO6CTd8U5OCaxlimKIGoIO4suF3uB0vqjbmuM4jcJZUZRBGl+iTc16AkYfWOZVurHGiuHVGMklMfrI1WHitq0Uk3GtsFVMa16xiPUMgK1WZ3xZaJXrceJ0OYt+1wjM6L1TMqAMEUmrmFEdgvjur1km87RWVVBj7msLI3XZ3Wa2ReNunfFOZjiHMLDWJBwsK6eQDCNPxBA5homk0tQth68gsKt1OtfLqVJM6BMOK5rlIGjgOc/46LgaZAKPs6IhLl04QK1KTSCcqkKhc+Udtar6zFpmNQ5rWiM0dd2oVibejxvNYkeBtjpAeg0YoYA4J+ZvqYjXkXGCwPkGmCaIQtfCtSpWvNlyWC2CJUdDN4OcBN55KuL/01ah49ooOasxRtMWma4SVHJZ+2ZpLgOlc8pE57l+eOSHf/tDPvG9H/GVK8O7r9zwNpXLKg5zpYiXKHTVumZ8FVJTrcI7p1Th0Gg0WKsgPw2xPUxZUiOxaZfcf4oDc1q4u9xhrHia2mZ0kkzH64ScwXkRYiC9gE4XHW5KRO9kI7SGSZ2rL/08sxuo0bJGh8+Qu/bam5j5+mGktbLzcGTGgjQm57xKf8QHnId1lak20UsPYc2ZQae+yLCISnCCCpXWmYLoDwZlrcrsMb/7oz6/3AnrNwykltQb1vJANRWn+QJOonnwnuClB1FqFifoNXEYRtZaKLkxRs82zSVryjGGqJRtARyMMczrQu191wQUNeSa04XDMOp4JvncrEq5Wf2Hgg3kVvYUfDPplRW/KwLk/3VGgFA4jKKSKrZX3pA1Bh+D1wHV+X5IthEW5+b+tQ3IlhTI7Aw7PXSoueGMZxgdmE7phcM0ilFuawpXCY+GLBGmmc6SLiLy8F4w4nXmcjlzOAYODwM+iihm0EF1zjqaThAxRouxVjmt6vvYm1hsp043DWqld7NbMHpnBcZF4FofZaPMy4J10vX2yg61Cjt2bc9v45Fa7xR9CM47go9SeBkjAvdaoVVe+8ynmcPAmlaazsttTfJqp1i0DL5r9FKUkNd3wtbko+okxFVt6w8UZTgOMUpXU++fWM13kg68WDVd2PxSu7Oi08CwpIXeDcdxEhrLJkwxjYKQ9pwT/W/tnUxTH6jONEx7s85ZmeDjDPvUSJko1CmlitfQumq9IDTprvTvVOsLvQnplhtruVvEV8paQ8kiwxx8ZIh+F9yUJkFoI6UKPq9Rv7OzVbfnZXWWmrNOJscL50IaYbSqmlRJKUopDKPYJHrvd1GLcDhEN2a0I9zRL0VTfkvCGsdxGGh6EzAicMFA0FmVuSYlURmO4ygOy2ph54+DDLzuMrr1cpnpWfhFMoyu7sqhNWXNlYXR2loF2/GDY1mlUxmcv7fDqxIpjbpL5iKDHIZpEGme3tBFmzE5r5gmFiClNPW3EUG4OGpbUq60WnDO0I3k8cYYypxZT8LJWXROVlQW4saTSjWrg4I8O6OWNJeWMN3gahbtsw8cpgNzWrWOEFDhss4cxwO1iWjfBUdGOPsVI5vcalHdt+NfpueIS3QTQ7AQdqg1pbS7Z2wiKYOViForl0UNEQz7lPpitMnnwu5l2i06C0KUgKXXPVdxynqtXaL/2isbKTM6Sb3XJJPegxEDBWNGUpYJNsE6epfUS9SA//98gfqOPknqpMMFrd3T+9ab1ADjYRLefW+YENRMSDz4c5plMIZ2f6XY2T7E7KnN5W4WtCZ61iWJf7vWC4fjQQoZDM4FTJamWFH+ye2yytgcHRLngtBkhyFwc3PN2k/7KRTVjvxmGnkyevrgiAYWBGEJNoiLmfP4SWoXY2AYImvKgsdnYXk25QAZbzVKC9XYWPmZq+HIHZbSoFU5NSpQFnG5MN4h02dEhumNlUEhXQbMrTkRq7i8uSj1EVXNpZJ4b3onEKlQf2X272j9vY44RNFBLPNe4OEMOMOVvyL6wLwuNGtI60pwASXoEL1Os7cyA85Y8TU1VkDXlMvOlmxFcHXrJPUDERvFIajabNXXGqymvuu64uIgaKCxOkykYzHUmnQuclU7QkcwVp2iJcBZdcpLJdGNpZbMMB4EcKl9J/hFZ4QXtciMCesdqcn6sk2bsrpELWC6AaNBSsEBmXlsMdsYK4VDfRymXe9pjeDUJcuAMrutdLONSGra5XPsewARxddcGSaJ5GtJ4rvS4Wqa6A0uq/h7djVWHV2UsZvWEWJkLglvAq4aHTRhKFjuUqG2rAZHhkstUJQrM0XaGDBrkwVQpbhppmMdIrSJopU911WaTdaSnDA4XZdC2SjbMzjLMB44X06kJhJIsVPRtFCh3GmcxBKyiBcmTfoZwyESY8RZw5wztnmCsUyTuKuNOuhjNQ1qYyryYFMS5qsfxeqjrQln79GMwXkWYxiGIKJ36xi8oayVu0WIi+MYqDZC7aSzpHthjDK+qlTaWoRb1Rth8Pg4kpeFsiyQEyEGjo8eUFMVU4Na8aPfJ8pv/Zl4GGkdUsuEMIJ3tNQZm2ddMzZYwhjwxXFeFzqGaTzsznfbd93WVTdCLGi9KfzemBcJBEOICn3CsogB2iEcoZVdQtr7NiJJ6NbNaEmw7QgjpB3RAMim2AfCSJZjSKt0La3zu5Sxl0xqVQ9AMRMS//oNBLofCwqNq5trai0y6CwGJmexSn+9O50w1oidn5HJ8kupvPGv/x1Xb7+Pi1E7s54xZR6GzlLBv/lD2nd/SF6FXivMVRmWViz4Dq+mlT5YzPMzl3/xr7k7X2RBW0vLVei5KkesKsourfPg936Vw0c/SltX1kXYilsHtTfwXkyUaq4EKz6duRYZGuE8nUbvlehleuPxwYEffuv7PPvmd6RQrQXvhIjVauPR5z/NKz//aX7yvTd450+/yfHlh7zyK7+A641DHDhfLrzxR39KOK88/u1fYHz4GNsgDANPnz3j6bdepz+5w5qGPUT8xz/I8SMfYnKBOEZ+8t3vc/nL17EvP+SDv/ZFpmnkrb/+Hpfv/YjD5z/G1cc/Ip81jbzzxg+5/Q/fJb58w+O/80UOceLt7/0t6+s/JYZAqZ2Wi5LnKi//6ud49aMf4yffep3L93+wawTa0jC9Uuk8/OXP8OgjH+G9H/6I9fWf3A9VbCKaOXzyNeKrL3EMAyCwelUx1iYEWlIR+xWLGh4UUpYhe15Rm1xWSi40PWmNMnO0AfxCKawngzqbo93fUgSQsUbs6X10nrks2uwQHkaIEec86SxNn1ULF1QYUTVH3+qPEB35Mmsu26hVeO45r6yXRTglQ1Bn4ooplSeXCw+evMc/CZliKtmIrXYZAmZy5G54aTnzu7WRujQxSqo6WEIKukynHSZShWFZ+EoutCLdzqy73OpNwEgDyluxTCQGng4Dp9NZoEjTmZeFZU1YazlOB27P572psg3Lvrk64pzF28jz+aLd2xU/RJa33+Mj336DafTkOTMEh4+WdLlw+MzHuQTL+uwZH/rumxzefIu7qyviF3+OnBJP7k48+v6PuLkk2m9/iVwzVz7y7K23OP3hn/LKT58SayNGS7Rw+e6PuHzhM7jf/ApLzrQnz3ntr7/H4cufowZPMbD+4E0+8M3vcvvW2zz7rwduXnoEprO884QP/6fXOXz5U9SHB3Iy5B+/w8M//SZxDDRlCFs6l1S5+o3PczGd9MOf8JG/+BZhkFMrqzBqTZWHX/05qof8k3d4+c++KdSJXMS0rBvm73yfy1e/yPGrXySawJKzoFxBgh+m04zMlTNOUJrauzQGe8NrPyNnrfc69+4k24ECehpI7i9KPCnQMfczzUAKb2MsvmkjwuuEFadoB71Kp3LTr+pxY7ausPSh8dZTqmGeE3EM8j4qgLDWEA4TY39RjibQ3lgrt5/8MG+Nlqb+/6k0Sq48fPKUaxqn4w2nh9eE2lmqbPWA08KxiZnve084pEQeAs8+/CptiwCt0jCsXYZbTDrVcG2dVCrDcWBZRBfrnUwUNQ6ZThI858tF5ppZYXwaPbJLKXgvRX7wXjeXdJjdIRAOgfjay0y//sv3UFzO3L78iPX5rfTGDwM3k4e/+AbzzYHHn/6ksES9J06WgiXawO3777L8wf/GJ58v9I9/kPDLn+O56Tx58y0O3/4hj8aRWaFH0yBMnmEMnFtnUWDDHQKP18Q7f/jnlN//LR7eXOOiXGuznrvLimkW4z2jd4RPfwL/618iryt4Q5wL+XDgcrqjaXPPffyj3PzWL3JaVrw12JRJD68pyyrImLX0V1/CffUL5FJJP32Hm299j+kb38N/7pOs1wdBvehc0iL1lHaPL+vCFMe9sDVaL9Qs8yCi9ww+cLYFKzW6RHljdOFvQKiuN5VNWiu9E2OEoGlDoOaCT6sUNzZYmYu1yI7dsFjrhXawmRAZhKpqtMpudHFjaJWWhSV0dTiosGNVP3mp1peScM2RVxE93/zqr/BNaxndwCWfCHHg9e+9wc//4G1+aTTMn/gQP/7KVzjfPuPqeODSMlc2cl4WFlM5zQvhX/whv1UqvPyYu9/9HX66nLgeRuHjtEytjcEG3quN6TAwryupVsZmaOeTFHu1Et0gU0oOEZrk21fHIzNdLeELpQNa7J7WhZvjkafPznjvSetKVOF7HQN/++hA7EKKS6UQ5sQheAiBQMc6w4M18ezf/gfSw5doudGLDIo4ThNPTeWdv/wWn3rvjPnoB4j/7d/lHSv9B/+pj3L3yz9PuTqyPL/w6NFDhR4bGCtdZW1qmtYJPvLyO0+Y/+Q/kv7J72Fyh9Zx3nIYAobAs1rJa6IfB56++hCXO911epGOdQha3K+JFiN3H36F29OFSdGbfLkwqtJtuSSmOMHnPsUyz9RPvMbp7fc4/PQp7v073CsPWC6zjMcyXgZvA6Pawo8xUnTemcWIIMqA84ZhGlnnhfFKnpdVaN6I7ZyAGEhQEO8luw9g91ZSfKxMQU0pKRt0iGJ7bmUXjdMofi05i698Z5eZNSNF8NaLLa0Qo+f64Q3ddkptpFU8gsZhwhqE8mysuE1ngb5cDNRLppdG6gulrAxXUJ+eWJdCHz2UQjtdaHcLOXVsbyysuA4Pgufu+cxyyRSvXviXSrmdqUMH7/AYek5Y31nWhX6WiOVyJoxizV17x7lA6ZW2ypBpjNVBFzIf2FpBD1KrrKWQz0m+Z8qcLwuPr68FzciFHgzuyTMO//P/G9MdPlem115i/Pt/h8V0XLCYXmkPrli85/D9n3D6wz/m9suf4dEQcLURusM0GJ6eiNXQX3uN28NIfv8p6/On3L7xLpbAKViuP/sRTssM3u+DDjfuDhhKaoRPfpD49H3id3/Ik6//FTWIt5HB0J3h6e2dwKFXI+37P4If/IRsLP284H79C9z8xld479kteU0YP1B/+FOW/9v/g2AMac2UX/gEL/3Or7BcVnoxGGepKXH5ydvi6v3sOfbpHSuW+OiauuZ9Cn3a55zC2srOaco6JcZau/PQxhAp6pda1yS5v9kY0RuWLL+3G6th7xGoV2gHYzo5Jwnujx494O4yQwOHpCOtNbE2rGJBUpsIus0mg9uGDtCFm0FnWRJFnRlCCBzVZDflldwKh2FUEUamtLZbreAU/9dWdVXn4VKFItFMx3rH2ioYnYPVu45vFXJeKp01iSWjc/LwW1OY08mESO8tXs1fTXDM6rg8DCOld1LKQuCrDes6xsqoJHkA4s7mrEGGixghjdXC8epApbGWQlcvnNDh0TSScyMp+9QPEUqnNoHsVmd5++98nuunZx788KecBysjm/LCUhPvJ/XacVCdx6bKdDhw+ca3ePnf/IW4pj1+iP3CJ6gO1pYwRmq40so9jp9X1g8/5PmnXuLRv/pTHvzZt2gffwUzBmly1a3xaYWQ5gzVCdRaB48/RM551v5KlFF5Xcht3ltyBR8duUsBW2vDxgjvvo/5v/9LojUEOiwZ99Uv0T/wiPT0VvpOishsvkjdIKmbEdc8Y/WeWHEDNM6yDdorWWwX/Vab6uLfxm81usy5doI++RAk/WkN56Nygxy+rAXbxVrQBnEey8sqtFZrGabIstxqI0wRoLZ1LYXOEIzhUsX7ckmJdUmMIVB1jM2DYZR6wTsajZpl4ESrYnm3piw73nVSa9qwamqb3XezpOgNpTWeX85cj5aoxlS5yclTjbgdhCC5+VwzrsDVMAqdWemCsvlkWB1GHMqCkxttBZOT1jniOsHOM5Gft2rVDmiBJlNRrDXUUigvP8T/n/4r2ZQlYaLl/HzGE+hZ6py2FK5ffYnT7/4S8Q/+mNfefEu8PLuhloSdBspLN7i33sO++z53pzPFWx586fOYD7yM/1/+mPEwsBgrxMNuMXWbmNX3Zhk4YjOEX/553n3rfV7767/l5R+9RbMiv6yqT3CDx5RO+PSnOf6DX6PVglGN7bPbO47TgbPrDKbhP/Mx1n/ym9hembr0MW5vT/gwSPe+d8Zx4OYjr5Heu6W985zLJz7C+F9+VV0/hIQf1WMo1Uq1hqswqHudUb14pfZKLagBQNXaock8aJ25IJ1gu50BbHoA4xWpVPt1g9DTjVPGcc74eV4kTxojpXVZDFrcOWf3UUggcmbVYgvbDhG3PL9cxEO+i3TSBS8wpGoIzkUMbKcg1NpxGrnMaoOnA+Ni8EzTyCGO1NJpTebyBu843woXnWY5XU5CwGoGK0N3KW0FA956WkvCYMwLFpjGQceyZkwQagVF0CA7jrvbRW0Z68TwKKVVjayVV6LFfwgOk8T9OOW8H9nOWK7HA8+wNByXpfD0u28KJ6k11lxxh4GHH3xAso5SJU2xa2H86Id5/qtfwn/tLxmtIzVRuz0KD2lf+SJ3P3iLx2/9mOV//RrlM5/i6tXHvH975rUqJ9IhRhlEd5lpzUK3WGuI1uOjOFD4ELFzxv7al3l2Sbz045/oIrEEG7gs4u9fm3TBzz99QrssgNRRh5sj1csQdOsstlbufvw+PgnMeamZ68c3DMeBkwVHI37og7R/9nf50X/8Ftf/4muMb7/P82/9gPDJj9DXrAIrqaks0h3LyvPaCJWmbzMfwIaId0Gc6mKkG4HnN8+hjbG7gRVdKeXiquFFnhi82v+LNYr1Dj+OUSSM3eJMIxxGcirUnrQTKI5svWWBSUFSISMLIxhL9J4yrxrFZbDDIUaenc5c0spVDNyod09na4UbYoxSIIbAYMP9KWGbCmfEA2eYxOVgXheGceTB4Ugpm/RZBmusytHZ6NbWipelTDGM2CLuFovy4A8xUnuXmbmtiYKsSfR0XhzIHEYiqyqk0prIOROslRMTmXmwlkydz5xOZ+JaCG+/j/mf/yUFOXXaPHP9+79N+/gHOZ/OTMtMmheKdbTLjP25T/D2s+d86C+/S62Gm/HA85yJhyPzb32F269/g1e//xPuvvcTlgYP0oINjvrggImeuDYG6yiXmeU8s64Z4zrrutDmlZISwxBptfL8175A+4NnPPzxu9Scd9eEuiZaybRvf5fyN9+mpI5t0Esl//O/S/nsxzAIgrZ863X6N77DOQuNo+ZK+h/+Hu3RtYiI1oW0rtS7melDr7L+nS/g/+DrtP/v11n+2ZH44CG+arzufR+Gl0shelnkBhHNRE1dchHS4KZraEmEWy9MCt55SL1L98rqBpDZY30vhjtdu98F31Qu59SdS8hwIiTu/f/H1b8925bd933YZ1znXJe9zzndjUYDxJWAABAWSdFUaOtiyY7LVmxHTiopV+y3/Gd5SOUpT3ESJ3GVrbJLliJLsiiaFAkQIAACDXQ3us9l773WnHNc8/Adc51WmtUECaDPOXutOcf4Xb7fz7eTUx7/0E6F1sMP0mVDl/zAJIJzMit3eLqumA5356NGq6WQ8sZ0PHAtwnUveWPZNk5hZq2JyWsrHaLDOSSYGmOurYpy4KwbEmbpirpRDxGc/AXXRVlS3rkxXhs69vHf3dMUy9hsW2eJMVJTVmKId3IYWSOKWWkj7FmCKqzCvjsQveI7W+ustTB/8JzDv/ldzBR5b4iyorOULWG+8j5raxzef07869/DvP+Owr23QrSG9fe/x8McmB8z7nyklERNmcM3v4b72pfpf/Fz7j78mNO6Yu/PhK99AF/7Mg9jZn/+4D3cH3wP+7WvjDFgZf7aB1gsx2/+BslCb4XD8zP8h3+D+sc/JnzwHt06zn6ifOk97N/4q9wfj9wVIdJ77+RcqV98l6U11nfvKL/7V5gOR94zkob0gY0x7z3Tlvn9d2j/5veoX/4iBpibofzWN8nLwvPHhbZk6vuB9WHRd9SFzFyqIqG8CeTWhtXWSb9U9dlLhGc5xInNiJsazW68uql19H/3NpilBmMadrj2jDHU3Q8RA74ZEYLr8AL31nTCD/3IrdYdCjq9XZoAafQqXbt34ku2XklFY86GzOe1K2Gk5cK2rNRWOY5+4TQdmKzjaZhfujG4bpiDYR1pL4/Xi/K9xoTpfDgyTRPBXQkxUNJGGXVvqoVoVQaUorCg3qRzMVYcnD0JMY3Rm+ldDZV1eBQ6hzG3UOreuxLXx3QijqC+XEV1u1yvhBC4+43f4Pi93+Ll8oS3nmgd3TkcolnkNw/Ed59x/Pv/LtF6Lo9PQ4RmOBG4+zt/k9gsH33yMaV33azrRu7QfvMrzN/7JltRquZWCpfHiyTUznP+jS9x+O63hCZJwse4b32D6a/9VR5zIV+vqrlLxrz7HPMf/V3qlslPC7VW7n/z68Tf/i1ytyJFOMijDC7Lyvb6ieM3vsrp934X7zxrK/TSidZKcZkz7ZI5/8aXmb/9DWiNx4cnWlO/N/+dP5AILVe4Ju2XxgMbhwJB40ygN3KD6AK5i2JhhmyiNsVkXcm3nnRfbpldFjHKodYqvWsYY9ALCx03fj+DGSJQY7FOs9cti/BFkbWwY7jy1jBz+2vUxbU3tpYJTg3uWnRq2kFzOM5H0kj8Ll0UOdPNIJtpE/i0LBgMd4cZXJc5fvBmfAjcHY74oKvRDgGUxyias1UJ1TpqbsYLWXKVn3VWA+6CZ7LSgqSceKy6bqOVKrPD2CBnXZVFGqfWG72N/IRauQsT75zv+fjNGx4vF6Axx0gyil66PD7R8sbaVtaq7OPaK80qOqjkTHncWOoF7y2zUdxRr51Xn3yGwejhj3FIDppcdw3qWlmXhfS4Ea3jdJo1ABgsp+1BIeDOKjBbaTJi/Mxe1LZEpSwbtRpyllYKaylr4s2635zsGyi6tZjeeDYf5VN4uNCqNFUGWIwmSRX9rOTK66dXI5DCEqOl5EJ52tjainwk2s6GoNzf1mUU8kO5W3sfokSFtOc+aNPG8LRcOU8HQhA/tIylrDFvl197bpj3fpRQ5vaStNbw3hDipFuglo4PRpvTXLC1UjaZS3JS0nitle6GIb7vsFUzmg0lLoYmsjKtc3dQhq61CkEoTYZrYw3vHu+wRrCnimhvvXcOMQpZNzTspWqRUeswfLR202/U3nnzdCGGSDLKjK29sy/C2zCkH+I8PKu6assYZ7YuonIY/CIzTvs2Hp7oFY6xLCvXsRm3wxy05cTL6yNPZWE6RM4jwb0wAgQdzHZW6o0dFr7cBjnOgPN0q4a9jmTI6AOGxhRnrmsiWjOSGfWlTZOGB6kW5kNUbdu09HGtkEsTEc35ga/UMMO2qrTIIJJbH1vQUqv6tckPpKMwhod5Zo5CG14WJXHuh57wNo4lr3KfWSc5tHPK4CrC6jhrmKc44FNypXkfWFKSbsda3bKD5pBrGbJmKCPQ5BiVVlRqFW0kJ87hqJInRKkAUtkrf1Um+zvLUIAai3fh9ty0oQgI83zzIbgY8GGwHxXGbGjBsq0rcZoHBUzWt9ozb9mLo5HoahQn51nLhTIevFzKyALTqWyMkNYYVOrU621vcUkbz+/uSCWRLvnmNmu1A5Z5mlnbay7XpB/ERZwR9df3grGO3sX5zEOC3K3XQqur2ZltoNRM70q6j8HjvWTfOadbiqP1Vkn1Y6a/bPl2qoAZZoyK65a7+TCgup1rVhzrWhJta7pFfRBxopbbuM4UTY2WksTfdAq4FifUCQBrDJeSONqom84K7ZJKZikbzYLrTS90qtroOocLQWt/Jxl1a/J3p6yfIVHxXbfYaTqooWyN1DLrpimQs5bl6QoWpuHRMF0ndKKT00Z0nmg9b5Yr1ljmEEldkUhKftTNEbpUvXHkBpdcOQ/q83VZFe/qJYuxTif9JW0saeM0CYcSrKDFwclQM4WAQd71FREyXGs0IeNGZWKGkkG5YPK9SGxnjBCPJjhaqdSU8dZZapb5oFXpYFwN1FIHkGlcH+Oh30eCe62lXKqiyY5Xnu9OmjYdtiwOzSFOQ8RUCD4yGW1WQ3AEZ9m2qhO7NnoVV5NBTACIU5RxvzWK7TyLM+vTJs8q0galKrDqMUSC9zxuC2veiLMZS6LhGHMy0fSBNQkh4EZYc61NlrmudJWti0Jsx5ytd92EDqW50DTPdhjO4UiOMJ/hECL5ut76pwZDZDfTm2OjEG1k8pGXb15T1o1n84kaLF+4e5cpRp6WK31NpJGw8vzZM6p3SoOsHUqhbhuptREgLVjm7APbmJ1jNKY8n+6I1vG0LJDKCM52XMqKHae28PDS/JdxclprOYZJ8afj5Xm8XpjH0MEYOzT3yjzbsuQcqYqoF3FMUyR6Twxe6TLDFGQ6XNJ6C9azxryNbN19CsAhRtKQaC85KcfODb6rHaf+fhvIATOIGQraa60pJGP8bVrHDgiBzynphwCwjt4MPky0stsgxW3E7rpt5N4aDUjvndQKpHSjNp9PZyYTlKZSElOMYIQ/PMSIsY5L2jAGwlge7enorXdyMVzXyuW6sawrxjomp3zY6GWi9kMf0gcurzeUGlmlkY9uL2mcbqY+TDKzV4wrltwLqYlCF0YvQFdoRTNgnLk10Yz+xTmPRzFHk/fyUhuwIfD08St++Y//hUBjuXP63td577e/PWh6mnN/+Polr/75n+JePemwKQ2+/IKv/Ft/jVevH3j9T/6M+eUFvMG+/4Lnf/B9YtWy61d/9Ge0v/iIECI1JcJ3v8rdd7+OK401b6Ja8Jay4Lzjo08+4fIvf8jjJYs99OzE+Q++R6iONYvTP4Wg0OneWUrG5LHrcSKrlay0mU7juq63AUHpFdOaEt7RYjFlyUeUCuNuvdM1JfVwzuKdU4CeU270TgB3gzJt0QGSWuEwB5xRVTEZ3ex3h5lmDb9wfhAeRBHpXWYcM0r11iquD/P++FnqEDvaLliu984rwtNakXeNxQfHWgtYxzSduFxeseU2iLu6FtVPa8Z+ng5cTcYHx2k+4oJjqzK+vDidBne/Yn3gmhMkBcPFkZJem+JRD9P0NkGlGHLv3B2PrEle0mgDD5cLzlrO85GSR0hCE9KkOY0lTzFqOmKDRq46hnnLBVrZSsWYrqTCphPRNm16r9uiIDqzF5aGUjVHjtZRx++LGbV/rlRvqU9PfPCzv+QOx+Vpw3/7y3hvuTxe6baRA3z4j/8F3/iXP+XZFOm10u5PvPh7f4vPeuXNcsH+8Y/46iYdVvDfpRwmHl8+SG79k1/wlX/1c9wp0C8bLnr673ybp+WR3jp5NIK+OaJxdG95/aOf8aV//gPOc8CVTn3/Xfr/8vfJm0R6cew8dhlNtFLNhhDIOSvtBZjm+ZZlEJwXqh19j2ZsaU2T0Ynx52ijhrdW5IvaO9FP5KLUoRiFelm3wpoTp1k7p/2mhtEHoptdfmid7Jexl7J93wXs3E/YE8NAk5/AyDew5oZJb61pEbZtygSzagjIWyanjRCjWJnrqjLE9BuGcbQw4zfVb3Wej3qQa+XN5REsPDuc6L0r/Kx3Yc1bw9jOwSstfK3tlvjeDWzrpuVI28WtDSzDDypd+OS8YF7WKURtmC/smAYsOYl8ljaBZFu9odhBYzcT7Ei3h8kNP6p1A+OdJbvOyrottcqxNf78PihobRvTI2vh5AMXawiHSWM9JHtuqCafz0d+/k/+kK/8y5/w3v2RaymUOfDF/+I/4tPZk58W7qcD12B1cmZLCU7NtFFDP8UJN3viHDEx0H7xEfWjV5jzjC11SIIhGoePnk9fvWb+05/y4jTRnCP6xoM3pJrwjNwHFG+1g7KmoFI1DWKb4rLajf15Pomkty6rzPthHvKE3YZiOIS3hGfMW2vntNttrb2VxLXrBilN0gxn7ShrwbTOPM9sNTFPE713XJdQEWPobiy2+liJjv6Dzu27tuNGFA7/rUhQQXsGW8Ym9jBPbNtGb3WEZHMDZTnn6cIjqCkaPbcxhtQKW6vUVlSPmca7d8/44t27RC8LX+66+qL3nGYlpi85UXrnOojIBliyQrqbgTxOJNNGcIS1gz/Th/gsafbfd0TieCWHhinngncqnY5xYo6BZV356c9/yceffMarh6dRZ5qRhVxucaSlcZvD0w03Q9He9wyPRMkFN0SEigFNKh1rle2+aZV/ujvzyz/+Eff/8E/54llTCLrh3f/Nv8/r+wMvP3uJi4Ps0AVx6q3hRtkmm2qVo623W6CGuV7Z/ugHVGfou3apd/E76Tz84Me8/3jFBE+vGizkKn6P0uKVzeuM4kN3vk9rjWOcNShoA1UZA9YY1nXj6aJbwQ/wVy6FnAvBOqL3XLdVgXpGg4MYIqf5eKNIt3Hd9NZHBrLIH7vyM1jHIQTOpyMFAa0UvC2ShLVW5D43ssdu03nDnltHHyGLzo4Rvnqisu2kwzZ6lzEN6bVzPBxvbxS9M82zHjz9ivoHRz1sEXxOHmEtO4yzBK96K+WkPN+ccUYb3N7aCIyOTFPkKa28e37GOc5iRFqH64Ze2s2fnMaD2UtR2oexXJM49TVX8Koz92vXYnFj8baHcaSc8NZxfbzw8A/+R8p/+d+w/vM/khJ0fMHB+xGghpxKVqVhQ/zN3sctlMsNznSYphFmreWfbcpDU2kgRWI8n/j0p7/E/rf/E18OlmY9eUm89x/9O1y//gGvPn1FDMpPKF2NlQGNT/v4ZpsSdHobmbvju/Ax0P78Lym/fkW3KiUbFRMs18uF+KNfcB67BOcMGN1idIZhydJr5Wld2FIa5h5p+ndStsKl1b9NY1F6mmaeHc/MUUGqfYyPrbVc10XfOeoZ7Qjufbo+8Xh5Ysv51mBvWdnED9eLMCohKE1o+IDTiOg1rQvaa4TYf1wXHteVreYh/R5MRNM/lxM8NHI3p6M8Ajr57V7b4vtQMy5bZp7isDKKp28M9NJuG7Rbrz2a39413w7W87Q+kHshGjVX2yBwnSbFJZValQPlHfMIWr47HDnGmY9efaoHECNPgnHQK22UK8V7em/cHQ8DBKWTPYbIMiTaxmqhlGvBjxDlY5wprd54m49vnvjguvCNkihYTIhcLk+Unm8fUrRq3qAJO2gtVdfeGMlpapRrwaOIJFHcPAFLSY0azJhAeH792Wdc/qv/ga+3Qp0C9eGJ+3/399l+96/wyS9/ycELghvMKPecoUslxjrEhX70G84PhO7Ap1RjOVwWLn/xl5Qv/i4lifXvguPVn/+E9z55g5kDrX/+VIRsG8+PZwKO3pXiOcdJD1jOKjHGqb+lTGqZ0+GoFEwrIME1bVIJdJ2sbqhLe+/cHw7QBQLDGmqp5PGARztKGAvPTsfbCPYwdGElF965vwcDZd2YfSDVoVmqmnDhOtXVMYHS/kfqnNG0WTPoD/Iu23GrMHZYIhLam+pUM/taKaPeNM5p7DV4+ntp9bmXS5MX9AusOfG0LthuxtSlMrvAi+OZ0+GoADhjOMwzz093pFa55o27+cinj69v9V3tFRt0vVmG9macBKWOB9KILVlH2WXG7NyYgVwcARhYy1rzWxbOCGErztB2FEqXjmj3Iezyjq1mqmFgB/soK6Ue3MFYBp3G9sahb2w964XIHazj8XLl8f/5P/Cb68Z0nMkPF8Lvfof8t36XX3z4KwXeDatm2RHjRou3TheDqBuCU6Bed/uUT0To3eN6+OmHcF3ITX3Mkgv1Bz/jHW/pFux4e60AFjirungpG2tR2Rmdp7eq/cV85BCmMQY1nA8nSqs8bcugNI/m0jrOo2p4Whf9//NR/oxaMYPGrZNYY1qxjTQ4WDdFrzondlIaechLSry6XFiHK2xL+bYELaZTTOMwTcTR0Pb95O8D2TMkovvNt2+czXi2pyCYmbMe37quDznANBd3IACrHxEzY9varbm9CPuWUsmPnfN84DhNXFJmcpFc0y3OpzYZ1edpYs2J3FQfvnx4w2GacNbx2eMbnrk7+mg4J+/IgzjgB9cz1Z0pKVfPcZ65Ro9ZVd8GG4iesVjqrCUzh4mtZE5xVkNnHH0wi2oZyzF9Q9wdjrdakvEzanymZnF2YuYH77luC5dtwblAHJGewQU203WgWMvlf/oTvvy0Ek+BmjbuvvN1wt/7m/z85Wu8tcKuG6NsYuvofd9itxuQ2HpDbpnjFMkoX9e0RjofcB3s44VnL594/Nmvmf+Nb1G2jU/+4ud88KtXhMmTjcWdZ9rD0+iRgNpvExQzkIWvlieOYRJOvjRO84FlU6M7+UBPje4E1L2si2bxdKzVSzs5T26VWvII9I6DhteZw4SbRso9w2E3mvBc1C+FGMlNYsNe1efEkY+MaTcR4tbKrSmvqYwbwPxrcgcZ6pUu47wb/eMwNg16nq2Wgw/YGPQFxhgFfho+SjWS+SYdwDCwgvsWWG9bRfi6Y4iABGhzCNwdTuK/b5tM5aPZxMApaOFlx7/3yetXHMPMi/M9Pniq7axFm8IpRhxW04Ym51bJBe+8zCYqkRXe0IqwJr0L410Kl/U6iMl1J2OQaxPsajSZ53lm8qrl8+DQz0FlVK6VOmpjYyxbySxpJdXKIUyKeUqJx7Sw1CTEIEBpvPu4cnQaAfc5Uv79P+CjbaNs+UZGzqXQShsJOis7HpEBFeu2U6hU00ipqBSrlXw3s37zSyprjKH/8Q+p68pn1yv5j3/Eu02nrH3/BU9ffZ91y3sbd/PL5lrYUua6LNimEXgfP/+6bawps6wrLx/f6DPcN+1GtIbTfJCvAc3z5zAxxcD9cebZ8UgcQSD7oCLnwrqJ5gdwTW9vIJXAEIz6SB0oIuiZ8cIYq0HMcZrHbd2HSO6WWKF/3aegY7HZqsLXY4iUVPAxMs2y/fqWC81ZXAhMaHxUcn7bTRtDCI669duYzbBPRCRFtaMWu14XDqN3WNJGbbKieScdTBla7uv6xCFIq987HKfI7OXSNwYmayi5SH+/rvIlN8XttKZ63xkjfY0z1KJJzV2IWtSMJjj2ziFo3DoFmSjqkHWXoXItdTBL0aSntSpiWodryYpGGo1/732EO7tbk91awzgrSXeYKOOUrUbxTMr5s7BlPv2zH+J/73eIMRCcpBNYg/WecwiU+cgrlbR0DN5IpWsxGCO5QxlbzZob16+9j//TnxJb5/DRax5/9ZJk4b2PXuK8I6eC/d5v8vrjX/OF2uleB0VujTsXiLOCtafJ36ZN20W+jkOIPDudJCzUTBowPC4XjDGc4nybnjnrJJvOG5MLwr8vV010BiUkjudgKQlr4LopYMSOHiGlnX+qMPXcGwEknMwanOxrmVIqxe6Gmj4qniFY3F+EsdttwykYwnh23VtlqJ7LMXpqrd1ic5RiUt+q7EbT+7YB4Pab7XVgMNrOOmt53BauNUsu0TUm09JJozbjnZqoUUJpsaI1d6uGVg0+6OScY7hNadacYEwQ5O5XZlcfJ3XpnThPukZ75TjPpJoprVKzFjfOaqJjrZWv1WlV7wYkeM/dFfzVjTofpd2P67lXsfG3oqDr3ju5VVzR6FLTKMUcBJrGjFju/9kPKD/7BXXy2N45h2kEUhRSb7y5KFjajDo9j5Fhb31sWbOEfeikrl98h5fvPafmKsz3n/2U/KOf8n6tmArtxZntu19huS5M3o1SwXKynloal8tVaTNGt32uhWmapeq8SUfkpttS4roqCMQbz2VdWbaVGAIdHTCnMGtoMAC08zQTvQhudM3kZx+IVqI9b5VCmkrRUsx5Su2UoiANaqeVsTBzVgK3fVtsLMGFWy4Bxrx9OIHeNb7fTTHGGHBK4vFjuKG+yyuxJQwpwp4X4Ae+uvcmXPoYM+6v2PDcUGrhcbuSKXirBu04HXg+H/VwxcA0kgxbE2XYNsN5OuKArezkr6FxMcKy7w94rlq/L5sWZKfjgcnph8pNWPTWKyF6tl6lhzHa+D1cL1y3Vet2v5t8zBgltsHX169fSyG3Isa9UeM9+zCyA/Szv7leeHN5onf9s2tOo9l6G6VUmuDB3hk19b/5FYqVxJlU4R/8U05vFuI067QrWc4yYyXi2ut0RgxoFidzcl6Tsd1EDswhsnz9SyQMdnLcf/grvvKjDznNikvy3/9NLnOk54Tx2j14Y3hKi15Yp0OA0dC3WkllFwA6LuvKlhNLSly3lSVvTCESneM0z5yPJ4AhXzY3XHkqRZbRLFdh2hSNa63BOsPDeh23ilyBh1GOrNeFUgrP7u44z7Pq9Saq9rYl0pYwXkk5k/cU6ih5+q0qMeN/bLejWlAqjLF2eA40nnWjP7ClpFt9XkeNvvcBPnj20UjXca2N7jDN9FH+lNbYUhZa3HktS5ZF5OSuxsmNMqk3TVvytnK5XjHAaZrVKI1SSSI7Ie00ootym3klyTxen+h00ceKuDCt6ffpvbGl7Wb2fvfu2W1U11pny5XSVI+6oX0/hWmI3zzHSQHVavz3kCer/IFuOIzdgcFwHGVcKkXlGDuk1VBSon7jq7T/7b/PZ9/8QK4w67l/s8B/88/EUDUSsXnjhn8ijBLTDuM9YzkmNah1fty7Kovu8MSvfYnH0xFTKlPJfKEVbDf0wwS/9S3yZSOORR2mSc3qPFGu/xv4WN6BzGw1jl7Splu1NZzRVv/58U7DkoGYdF03pSZEV3kRnGMaMbLGGHwMCki3jjTQknXwSe0YJ+eSSduG95ZDCJSktMqUMmHy3J1OhODlbx5hd7W1McI0t0PZfK4BaF3P8uerGlBwX+ttpH527PFwoI5r2zvHYZ5v48dWG710nUS8ffh3IGlH2pGjDXrIvZd8t+skFBZFKSNbUYPqjCKHQoycj6cbQ/7N06MiUqsygrv8lrIodiku9wgh7xW5tFxXBUIUTYF2DGJ0Dm8spo+/gXVdqTkLRrsprMsZqwXQ+IBM71yWhcd1UypL0/KktrHiH/5o51XqReeZfeB+PgGd1CvG9ZGHZpl+65s8tkL7a9/n8uX3aSkRjgemjz7h5T/4h1ivyNQbeW9YNt2uzWkjud17TnHGxqDvxiDnXG24w8TTt74sskLvwtpsmfidr/LmHHl6eqIaR2/6HCyG2QX1dkOwtqWNVCo+RLz3bCUxh8iL05k5CPhbWuW6LpjuFDnaDVtVr3QMEwcfsWMIYo0hj/CR1nQj1DZ2RsOYHkIk5ST0SVAmg/FKDnXOylRlLDTLumyUpNs5b4nrslLL+L5v+6n9FhiiOGvHSFnPa8kqVVup5IGrl7mqmRv54XQ+qWlzjjbQ5XZE4LRxGr7lMY75uIHcK1urbCWRyoZzlrvpwOw8rZWbyfn+dL49mDlXLuvCkrYhgfBSijrp+7GdikZ1wQfWnNiKPKh2iNMYP+SuRFnSRu9va7zjyCBLI6BCEtyqlfpQd04+6EQphU4nxMB5mjiEQMCSt6wZPFq4bTmxbtttLb/VwrqtWnxZRzCyWNLluLK1Mz07kv/2XyM/P0MrhMPEO3/2cy7/4k+wMXLwIlj33qiuUzusubDWzJt14bosPK2LwkGMpTcwY8njW4PvfpXL/UES6W6o1jH99d/CdcPRhzH/113Wu7a68gIMaYFznOaJ6KwCtkPkOB+EOW+NnArXJGn35BVz6rodBqFMrV2hFuMm6X3X4IuMN3lPDE7MT6sgjTeXJ4JVIs3kdLrrz6Xvi64cBmuH1HqKVItMPH6/Bcrb0/9zW6odtViLvAP7kCPYUWFY8Udr79hlud4K+3XdWJerkCHjB7BOljbM5xI5GLsA5MRaatZJjQwua9ED4oYc1o90juu6sWQJnU6HmWOceH448eJ0xxSiENhDO+8weOQ3SMN55LxOkNqqzDu56uUd0yhnLWEfX+bMw/WRLa94H0S+LihdfQRcdMP47xuO05FpF+jlVR/uaBolJdFP7J3jHGdiCKwlc1kX6dmtIzhtG/emfMuCDITaufvy+1z/5u+RncU1mKzn/I/+Zy4//AnJKV84xqj08xG32szeTDu8k1d6Z2bmIRiLxvHii++xfesrpKeF7eUb6pffJX/wBep1w3k/zOR6CYyD8zTdxofeh1sAXWudVEVPW9P2VopgpdOXYLFSqRQ0Rm10cIaH5UoZm/QpRLZchttPy7cytFrGmNEbRkqtXJYrj8tVuQZeL2Cj4ePgAJnG1itbziwjyNtYQ3H99mvu2E72Ze3+whsd5sHrpXHRKxhvlOTeOrwLYWxDd7mwlI7eeW1adzDU0Pzc/upvmTnPj2dMWilNxvIwZuGP25VjnHAYovekdNXD2gpvHoWms0M0lWvBese6bJAK2akRkzZEdWehU8ZDWMaHH4K7bUeDk7l+c6I+TCFwdzzx+uEB57VM60aiOo3P1IROQfycNeeh85nkMbaWEJ0QkLXSqwzonc5TSfRaVR6OF9A7YRUdiv103mOmiTcPF3q5EL/9FZ5evSH80z/BRc9zPNd//Edc3nnGsy++R326EBAyphuLd57jNJOmhp0iRRBrBdFZz/PzHQ+ffUooDfc736FMM6FD++YHPFyuWKMbYI3xtniKgGmV3MfPcrMTygQTfYDWpA4dU6/gBofJWNKe72aUI3E8HDU+pVNoY8qm7exh9G55TBS3QesALRi3kYkW7dsdlNJfOqVlAb+MyujWtQyrTQedHRvyPA4cM5SnUkJYjAHnncanY6JXchloe/lZonf4VivVGI7Ho1bR44drpWrc5/RDSX/yFpI1WKTk1rhuiWfGkbs0QNZI3XcXJZ19XOX6Mc4y2T2wrnJZLjT68AHIhH8Yo7ClCKMevJqWWqr6k3Gt7ttbg8W5rnR3ZJ+bnGcOEYCn61VUgiG3oKoE0LRqIm0rrQuNvhURlf3AH6a8jfp8oBit1XTFevlavR2meU2tXl+faDkRnDRCByv0i3KHPTYVzO9+j4eHC8cf/gSCw756A//4X9D+43+XVjLXnLnWMtLcO8fDgeXVhZwy25Z4LIVgrDQ9qIwx60YLke0Pfht3nFifrrRVkuclJ7aaWXIdXgswtWiq1BTXajs3iya9s5QyTkpFI7XaeXY4ctkWapNv16DEzNYqk4tgPWvZqLVxNx1uMba5Nrp9e2AGLyfWktabRGbL8oXPY/iwlZUQJ7obkbuIWjiFKCXs7tpryp/bb0vM2x1V68oC8OOANcbepN0dZMKxBp9SEik3a9O3L61stLgqheLNMTZO/n313IHJqK58sy2SMISoh711LaWAwzxzXVcFstk6SiuIXVfTMR7orUqPby2M5PLG25yvMBpP7wLRS1t+yYWXJascYheNCdg7+8glrVy3VaeKEV2gmcZey71eLixJgqvgPT4c8FY3weQD3TSMVU+xv+x9SHprkzZpz+DK24Z5/zl3/4f/FYfjgXtnWY8T9bLKOoihG0XOLn/nd2m//x3u4yy32rowOcM1Wt77T/4298cz0Xu24Hj5+g0rnblbnv3+b3H3b/+Oyi+0tT6GCTPC7/qyslyvYilZQ6udUwhMf+Ov4f/672Bc0IJonri8eSJiwWp/MzvpY0qtzDGO7xqabaScueRt7E882cDJe7a1Qq942+ShsB56I3c5wIKximPq3MKy95LKD11XykWVRhcIIEZP8p5mOiVlujUcDyJSbKOXs91gnOKYujU3Ddzn18HGqprZsT7WadLphjus1kopGX93dzeajsY8z7Qq4FBrTXDRLirX/moZ3voBGFdL9IHcrzQaFHX9U1Sye2+NYB3Hab7xHRmLtePpwGGa2XLium04Lx/svbMEYynOcTwc6MsKTkuT3irGOdZl5bpdmaaAudjbnsEPA0aulpxk0bu/e87hcGC7u+NhBIPX3pisJ8y6wpdt5Zo2vPc4I9zh+XRmcTLXB28J3jJVyb63nPHOcZwmXl+Ea5yPB+r5xBIiK51UCq1UrNOJ07rhzeWRMAUe37knW5Wfl4vnzeOTNucvXvDZ4YDpht4K18cncq0Ea3j+xfdZnOWpNZbrBf/4SE6Z4zSTe2UOgZa5BR5ixQz1z19w6Y3LunJ/OFGvBc/AlvioEqNVtlqI1t90V9FISh2dpXfV/Qc3CWJbkuJHx2m7k8XteOhb71jvdRsOz3gzDOrz7jnWSa7tuUrs3fvbWyO1QvSTnslSRmyqo+Umhe6t/t8ZgWbEXTFGoOoZrRvw5aZ0eDfUDtZafOuiEgRr2ZaFEIPeyMbNSTPG/zjeusJUQ3dSLxirbeXWKrPzxGnG7enuXZqcPgRT1iiydBuJ7JdlY02bRq7GMB1nrNMPxvjhuoFaKo/XJyan3FvTu3qN2ljXQi0N0xtPy5V5mnlcruSSeffumRrg3lhzulGp+7gvr2kjpY2UMofjkbvjaTTwhnKRWG5PcrRDZGfHadXGEk1jPU++XmXctspF2BEydkiFW6mcp5OayMeFh/akCFCEEHFhkgziSb5bMTLFyzdATRob1pKJnRH87WX/jHJhbTlxfzzLtWcaa8tw7QRrOTTtX9T0z9Su7zYOY0lwXhKUqujV43wY3x0saRVVz3T1ONax5U09g1WkKaiHuG7aPIfgbtomwyBzO31ueSRMeuckQfeRrWbWlOgoDjbEgB1egKUk7sIs1IntrDc4cd83YLzdwXN7fr3TbmU3fnUjNpCzgyyybJo+xBhZLhfl3hrDer1ifCRGf1smqBl+W/+DpjTrJtqb1JRi1F+WhfvTCe8itVSa1cPmjERJ02hOcikcZt0Wfhq/d26UqhMh56wXZEwipqCwbXrjoQ7wU5dOaY4TLohnY8KEH0pAaFxTgTAmAlb+0mUkVcaxkyitajZtzChtNHLtaCcS3Qimpgv1WCtziBwPB0X+TJGDsby5POK75XA4KGuYjjGeaZ6GHFhe2WmKtFJpg0kUB9W61KYGcJjGtZW9UmrmNM/6Eq3KlWM4DPivwFzHsxr4XJQg75yle8s6hgy7Sy9VbbqflkVwMIYC0/uRtil5ylaSDj0LcTCZnJNddBpU7NQkGDyNeF1jDZlOWRei045oHbbGlIS3OccDGEhdpVztkFF4Bc7JVlrKSBe1nOKBQhvOQ/WkGmma2yZgR3cyhiLGCKsexoJRQd4NOz5vjMFHr7ospYQNgS1pWTXNB7a00jIj4YXPnf57rSVE4hwi8eSx1vCwLszeMwUv03dT904f1N+xVBH1q+GdpfXKm8uVqc66osYEpo+t3hSC9gNFYXfX68JpnpicRngCTo3FXW18ennF/enM3XSkmc51W4nTpL5gLxeNEZB1XailUpwaWjNCGWxHVLSBiKytCckxVJTWKCPAhcDT9UqplbvzmdIrx9OZgCHVQk6JQ5jITUmNIUYxQX3jzeWRasBHEYxrs/SehVmxntoEJntMF4yBZ+czFchLInp9R7t6NYbIZAOFxsPyxDRNuKDgk1w2UlNmcB9/9q0lenMcjyeKqYRS6aVSTKd7AQZah2LB0jmFoyZxY0yKVYA6Tf3gfHfU/mLdlOfc5Ryb5sNws6nsLXQO49ZowLJlTGt4pxImWIt1ntzljwhRAkfLMLNUWSCdf4tN8Z+TQltE8rCDbN7p2OrwDrCGYFRBuKj8Bx+ix4fAumzYLjjslhPeCSXeex0hZkOhyy491W++cxZfPj7Q6Tw7nTkdZpZtIY9NoLbGOjlSLaRt4/npjHV+yGyl4fFddLnZGUyRz6AOR9S6JfKWiKGORBbL6+vlJvGtRXlT17wxR3Fotl549fBA7513pmlsknXaGDMML33XIamBNg6WvAKTeoX9Aw9iii55ww2NvPeeJWl38fx8Zt0ybz79hJory3Xh+MG7HO/OXNOmnga4Xp+opSrn9/7MuixcfvkRU5zZ6NjziZkR5mY70TiOMXAIE+vDEy8//jXVdPE9D8I+Nrok0t2ytExaNtaPPmMylovpfPD1r0CWytM4KEVEhDe//hR3TWxUpveec386Qy08/Poz5mo0Kn1+x/n5c968eaB1TXi6EZ7GGe0sUi3Yz15xuVzZemN6fsfpeMT5wGe//Jj08ERzlvsvvstxmrDW8utPPoFVGWzx/RdsXV7q7jxT7xx85Onhkac3byi9Eu/uNDVDQsjqFOytFEOd+nZIRzDal6TR06nkSvjJY4N4RNZIG+RpsF7X0bwMK99oAmOI1LLeRNaWt3LTvQdorVKNrI8JPcBr2m4vkDXmljJzmGY6nc3Ym7TaG0s2hefne3AWPwW6s9hqyAZqLaRtFRZlkkvpabnQRhlg/GDhoLHWMR54fj5TSuHN5QlrDPfnu5HHm0QEq5VSKt4Y5nkWDW6Q47ZtpKug8utGHRhX7uTE3c+lkJJOu2fHE2GKfPrhr7j+X/9bjgX8umH+4Lvc/f1/j6c3j4pq7YbQDXGeZbj3lk/+63/Ee3/+CS5a6jzz4v/499mQurN2yarPLnBNiV/+l/+Adz96KRHg736H+e/9TR4eHxQe4oLiXeOE+fQXxP/7P2T2jmwtD//Z3yV+4R2iVSngg2Mpmfxf/xPOv3pFr43jf/4fYF684PLZA+W//v9yfLNSgPVL77H+p3+HOAXRMUYNv+Wk28U1Xv/Df8oX/+xD7oPntTG4//2/R78/c3l85PL/+O95/3HlMxrtP/8PSYfI5eVL7P/rH/Hemsi18/Hvf5sXf+v3CLndpNfdGpb/8V/y7o9/wVob+Q9+G/d73yFfV+oYfe4Pvibibw3xBjPIbwObM1JrStKWOoydkHUWr1ACmI4z18uFbgyH4xFrDMub663Oa13h0nv42v6X7WLyeC+h1po26oAbBe+JhyNz1IN7XTZBq4LHGceyJS5p5dnxwHVZmKcZWyFt2jZ65/AhKhPWOKx3TN5zXRTJ6kc9L4NHw4/FScmZdds4xZnT8Sh+f1HdLRN7l4q0iqSWSgZn8AQ8nThNVAOTlU/WWIkBvfMs6YHIsGm2kXR/vRAp2FSIqRKdIx4i7i8+4uHjT3g0nZOPI2tMuJb5MPOLv/gR559+zP2k7Kv3psOgVyQlUXYRjJ9q4qOf/SXPX77i2ewoxZB++Snp6cr5cBSnqTWWdQEEzbo3hnP0nFLhs3/yJ5j/9d/FDBulC4G8rJxb47058tQa8+HII2o4T7Xx3FuKd1w+/oynv/iQ8/d+k55X1pxwTmzXKQRe/+JX3P34I+7dsM5aw/TsjisiDj73jneCp7iOnz1r1zNzT+PeGWEKf/Bz3nzrK0zP7ulbocVAdZZzrbzTOlcLOXiyC+S+DPkLdCdh4D6Svy3ERlPc6GOZKXWAc16Lyy4RZzcGa5zDGGUDhCDlnvPCY2AMYYqYbm7xqFptGzkOjNDeaU0URFe4GwK3eZ7pWN5crzxer2o4S+EYZyYXSCVRa+YYovoEY3WiD25MyQLtOuuII76olsqbpycwEEMg1UYtTQ+KgTlOdNNZsrIErDU8XC9sWenkAYms9jlxHRiUtaTbZtkER6mZmhNPy+PwEajRqkM7s47px+QD5+NxKDq9JLhWN5GJnv54Jf3xTznf38nTMCJij3HmkheWP/wRz5KhWEPrltQaT4sWRNVqipGzlmP5h7/gnBvdOnyM+Mcn/McvIXi2orSaZkd5UAvF6kT0h8j5Lz/l+oOfMt9LdwPcEuCx2pguSRZH0/WgGONo3TB18H/+C3JRzpu1Dmssp/lAcp3lz3/Oea3k0Yw2bwbwFkJw0iGZTreOpVZySSx1BTvKUO94tmYOf/jnVNcJU8QbO8pmQ7cOnKGYplurlTHudJRc6dhh0zVDJNjZE7SDd7fNdK0V6wXdct5jBzLRBu8xXgpHY9U4bKtshyGEW6KK/mfkcYwbwIByBLxeoi1nSspDZmuGOlR6oHXbBsgWLtvKlpJIAyHwWBLXkrTZLAWMFhYpJUmta5E2ZWyql20b3mXL0M1hexfAq3ctnqy5WTEPceJ0OHAZyI7dXrcnjhynWQ3twANuVRMO7z+nIx9nTHSyabZh82NYRlMtPC1XMF05Y+i2mX70c8xl5VoSS960ibTw6U9/yd1PXxKiu1GTm+kYJ0NRriIs+DmSlivHX/6a6IT0c8bgS8P/5Jd4LLYZHRJIrn2YZw0ErR6KY7A8/8Mfsrx6pRelVpUaVqd2aY1oHZMPnI4Hzfe7PFY+es6/+jXll5+QnEreNqjWLz/5lBe/fMUhOExXxFKp0uDnXm9Uvj6mUoLpGBgaMYBeOy4GXvzsY+rPP6YGQRX62OsYO4zuTokvc5jAGeULD41W/9zzuP+9c2w7/SbvLzkPfKR2WxaDbQNJ6OMAE40Jyel05nCYuQlOh0jtNmYCmqlM1hG7Ja9ZFrzh3tqZQIwSKZoARvx9g2HyE9d15bouWMT0n6xQFr0JjxicJ+eNNa0cp2lQnR2Hw4FWtHvodWfUgRlS5VK1NAlBiZVbTry5PGJm/ee5SlqRR0ZALYXrdSFvicf1SkmZNWVwHmt1stOkdGyIamdHzWmNvKuHEJlmJdzQkWPLWfInL+k//pDz3T3ReejaKG9/+jPuFyUfun1817tIcKPCXLaNjmH95CXHpxVo9PsT7Rg15fjZR+Q3TySjxnZfIGHt4ACJk2RD4Pj6Qv+nf0qzllbqWwMVEjxWKzXtw3oZD1+n90p3hpgLp598BE7GcoClV+YPP+GDNeEmj3Uy1TjVHvhmsNbTrYKzD1FiRqLFVOmw2v44WcPJGO7+8MektOGCJpMuuNsLZJuGFSlnapEcw8fIToLQNngHOcv45Lzk4/ZzkGdrByM0SfdlVePaW/qLc44QhKzOpTDPByXGDxXift3sy401jbjK6Dgc55t7/zDPnOcDtRQp/vKV67aKnkbjmhZal+XxneOZ54ezUlVCQN+hk77dWo7zgeHbGKrUzpoWUk767zSoVSYJeQqEL3SoAQI1PMPdM3RNQ5diGKNI/czvnu65OxypQ6tUd7KF0UtrjWUtm07bwaq/bAvXtN4Whh2D4M1jifivfsqxK2Auu87Drz/l8KMPmaIn1cZSRVZzxvDscOQUxzh4PKLtL37FXYFWO4/f+zpvvvQurTT6myfyh7/Gzp4lLRLljbwG+ZU72exAo8D8pz/n8pNfsAWNE0sWhdmiW2UKmr/vYjVR1Rp4h/vxh7TPHmhet+716ZHjX/ySk7d0hxJBraja21JYR+CdMR1sJziLaY1W5A/G6I9Vhw/bR8sXP3uk/uEPKX6Iekobjj9t1Z+uF3LJo5T0N4PWDSQwyqBdH1SbaHo7KNeO/rANPVDpDTtNs6YitTIdDqqPhgLPhyhDSHkbX7NfL0N4p0WE03UP2rhtSc3tp49vhoxC5ov70xmGluZwPDAd5pFIWVm2ja0qtnNfbdTabiUU1nI6nTgfzpymmef39xJZ1TY2jG7QfgPTFMeDKjTLkhOtN2bvbk2TG+v6MkwdtQ7o6rZwzYnoA4fDQS+S7Vga17yxFjEzg/dU1Lvczyfm+UB3DWtlumj3R+x7d8zeYT/6NZ/+yQ+59ELphfzjn/NOKhjX8O+fcbPHd8GarDOULjJbbpWPPv4V/hefEqyhzweOf/XbPL3/nGKUSp9/+FO2UghDYjy5QJijtPe10j54wfaN9+m5MPfG4Z//kJ6L8hOAOkauuRYqiocVPUMjyfLuC4wxxOVC/PGHzPMBvCX97ENevH4C06n3d+TnZ/woLQEO0wRd2/ldG+as5f54r6a9aqN8nSMPX/lAN340fPUnH3H55ccDbKVpXGlqbo9x5v7uDj/gAHrYx1Deig11K636gPO2YentY3DRR2LowGzaXFZyUk1dBxyr01nXBfbGr5bbgoGuNbPSuzWjP7ggC9u2kQdHflmveAzH+Uj0caR1iE3pnQzur69PpFq4po2trOSW6d7cYnrsMGs/LVfN+NPCw/rEy8sjn755Ta4bPspM0Y2Ec+u28erpgdKKbo49qaQNjLsb6Stdi5ySZCA3KPyvdo07d01UNwbjzICsjokQlmveuG4bpVXWvNHKoEtYIy7QMdK//w2Mg2A605/8JS/mE5fHK+FHH3Hygewc2/e/Tjbg0VYTp6v+xd0z3nvvC/SPX3N+s5Jzw3z5Cxzefc56PrIGh/WG+OFnTJcNghvebYULmgaUiplP9N//XS5GG9rnnzzAH/2YFDSRukmIEaMnWiV5liz5efru1ynBM0VP//Ofsjw+8fD0RPyzn3E0Tuk03/k6nA/42gbzp/O0XGlp+EhMw3p9fuum2t0ORantnYff/TYv785Sna4Lz//wR+TxsGKGdMWMvLJUyNvGsqZRFQwn2K0fMKPcGT1Q0wjbGCOsT1M574ZiQdyw1qnbRt5Wgh/Uli4ufJdznl1D/VZwZyTYGnqa1pu02sZyfzzz3v0L5imC6bhg6bbz5ulhRCENkFQMmOCJx5lwmJWmHhzG9mFFlnHZx7gXedSWub87EaJQgdY59hszWIv3jufne1wIvEoXciu8c77Dek9xEKZAcLJl4gz+GLGzx88TboqEGGjDUHG3y6/rKL8GODZVpcrfTTNHH1mLRHfWDSWrkWm9f+PLPB2irHl/+Svah5+RfvIRd589SVn6wRfYvvQFHi/b8Km2W+OOgV8/vSb97COeGUk3zt//JgWY33vB9QvP5I67PtF+/hHuEIePuI9846GV2Qp88B6Pf+UrtLXgJ8/9n/yM6eHK8fmJ2ehBUL6akjFb1Y3quoGvfMDT+8+wwPH1A+knv2D58Fd88OmTPovjifq9b7CtGyGMpPnh142ziBGuDwZU04sewpCZ2E4vmXSa+Oy3v66SJFre/ejX1B/8HDtPBGuYAnQa122V0LFUjj6wa/7Yz/1+e0zUwDvBEG4wXrjtdcpwi/mOJg8NCdBSykAWe8f7saUdEal9/x3EhIBd2uroTT7LtemK2QkBYLBWa/wUPLkVogksJvMX/90/4dlPXuJ8oKRMiBFrNk6t0rwn/eDHPPzsI/l+c8Y2gwmGS9Sv01rjxdOVHib47A2f/p//K7ZuuForpk8XYuTByG9qbePwsNK9p/zi11z/L/8fahO9oaVKf3HiC3//b2EZJZLJ0CvBmBscYA4RP4gUwRqWIpOH9Y5124hdRORaO/G957z5+vvc/asP8b1x+Wd/jF0WTha21njxB9/jwamO3ZeQ0TpNT5wnX1fOn7zGu06bj3w2WT784x9grYfnJ8qvPiN4Q/nJr7C//W2Wmli3dhtY1N4ppeE6tN/5K1w+es3d08Jx3Uh/+EM9gFa6BgF+RdM7ItPNZhqn+zO//OaX2H71CdHBsx/8jDhZDvsw4dtfJZ0m8nBqAfhgacGTVsEDGsPC2nVe56rewBr9Z4fSuX7jy3z841/wlY8+42g97/3xj9mOnhA9uUlavWnOicGQm2giez/a4XZwsM8sjVS41qqXaWOLbKyldu1xPAj4uq4rad2YjwfsSNfrVYaU6DyX1unudtfc3rJWpA1pjdtVFQ96SNY144LjNB0EefWO2mVcv+SE//hTfuOnH5GtJ9VKcJY4OcwxaPrw5pFnv/xsCLsUiG1GQLf1anSs92AcNmeevXwQV6g17nqnd3vDmldg9gYzH8gO4tOG/egVuTSCs0wdUnmH02lmvSSsFdxrJ5BhDR7LipZuvXWudaW0yhR0+k6TbipvlQ9AbZTf/A2uP/glZ+8pP/kld+M0nN59zvz9b5B+8BccvMM19Vk9N3LK2LtI/tUnfGFJ2ODx3vDpf/WPODWFfLhWcFPAGSgff8b1o085f/FdifxaZcAybr7h47vv8Pq3v8XpH/8x0+x5/stPad7QnKXnpqAPFDC+N5LGOg7GwNc/4PGP/4J3Hi48e3XlDvl133Tge1/juqwEuKFhqtEGe8uV8xDSuQH5yjlhescZ8ZZM1y0/+8jTb32bx08fuadzXp44JouNDrNYKlZJkpP83DUO4kPfR0mjNtEfnN4yrWRKF6TY+n7LhYY25CgWP01y7vTemA4HTqeTrI3e87hcsUY3QR+NJvs18rYWohllLk1WiIxGv8lao5uorfD68qTa3jqWqlC5+fvfJD1/l+I8plQ2a1hqZf7ZR8Rron/xBe6vfQk7lkHNWSJOJlOvFJNSq06yBrXVodjU5EC5ATJDGAOXkrE//zXhssKLO/xv/yYmFbo1ZKA9P/HpemHCMe1Nv1HYW68dWyX39VanfSqKVMVqwlNbxY4JDMZiamP+4H3KV9/H/PRX8hpQSSkz//a3+Nl6JW+VO6+opE5nyxolX7eF9sO/5NgM3Vq4LnwhK7Tb2QEuCI7mA+5x5fSLl9ivfkC6rkK4G3kjNmNYW8G1Svr6+3z64Qt+4xevZC6qGXA3fn7pkjrIw53wUTfD+Z3nvP7qe9z/y0dsdEzWKVzw3/gmy4szr3/1CV8YMVR2H5B0JVU6ZwlGgjrfwYTI1p5G5loHZ9hawywb9gvv8em3vsrhBz/Bz35AxmTlTKWSa1bSDJ1cBQtjvES3v/pbUFZHkUjGGkrWGPQYT+LIhqigbDltNqbDRO+G4/lELZXL5TLYOeLi3yTRt7JL12czUAzYKktdQCQJGwPWKD/rcX0SEc7KATQfInZdePb975L+Fwea6bhmsNHzkz/7Ie/88Bd8kDLuW1/F/id/h/XhDfMUWXqhp6YMgS78dqFhXGd2Ex7H2vTWNzoH5/DdUmkk2/nVr37F8Ref8YVS6V96gf9P/x3K9Uqzokab1rHLJh9rLlBHTKvZFaQKdZuD5vCuW2VZ5aIXIiemroDw3hq+Gd453fHJt75C+vnHTA5y6rhnZ/JvfZXlaWWaokaXtY+XrVCc5fHjzzh++AofLFvpmO9+k34+YFDqeW+Ny4efEn/9CmMN4acfk37vW/JJW0WXmlF+Wu9J14UvPH/Gp7/zbZbP/pDjUihGo2ZnLW5As1ZEdd5vgaUm6tZJH7zH05/9gvsuo3oKDvP9b7GkJEao0/jajINDZD1GxoF6xdQLyyZtmTUavVoMU7MQAx7L8m98m8dPX/P+mzdUKz92Gy+V955t27QHiPJx71kWtxyL3X9gGHoff7sfrDVs20oH4p3AAH7dVugdH4LIYOsiDXsp3J3PhBB5/al/+9ybt4Q4g8LJSi6EWihVar2UinTvrTHPUVGqIfKwXOi9k9ZGXiX7nZJCGNa6sdkGLy/UpA3itiTMqwe2xyvBrPRRG8dpZltEi4vzzHGKFFY1zb3TS8Fbg7FetfAI/55eLdRtTHe2QnrzSE2Z8zQTjOeybdLD50o2YLwfaS4jlGWfDtlKWrehkVfCSR2GdYPk3b2NKKXamb/5Zd780Q/54mdvsLUQfuvrtPdfcP/mwmvTbzsWIdctLky8/OmvuUuFbCw8v+OD/+w/4Beb4mW32rHB8OpPf8Z7/+9/yiE00sef8PiXH2N+4309EF1TuzCCS1JN+OQ4/caX+Ojbv+brf/hjbDDQxybaOJz1HE5HDS6AXgzBOtqW8O++4OGLz3n3l5+KePfVr9G/9C7ts1fS29c6lkzSjfVRWhvnwGnKBJY4Rfq63l4Ka0TFa8FRl4I5zHz6va/z4n/8I4KpSsxpo9G1Qt+7EFlMxe4WdWs+N563t8QY0zo+WPaET4V9NMwYxVsM1lmpPi3Qm8Khay34SWkg1oBxwqObMaFv+6qSjg2OEKwow9vGZV15WK7gLMd5Jg6M4eP1wmk+8ux0D6VzPp6I00xG40mL5W46chohybXqD+q85XSYuH9xzzRJnFZHLXd3d+LufKAaCdouq95u471+SDrF6M9rMUzTScj1riXM/eFEdIHJRR7TihnbUwF/hSppuQnHPk6iOj7APVNtLZk1l3GthjEsUFlUqjg3h+PM8r2v8dANa4i43/0Or14/KPppv1pcV4B2CDxen+Anv2Q2jpor5+99g0975vHVI+vjwvXNI5dPHzDv3LG8c4ZqKNeNw19+xnScdBqOeKBmZQQ5TuJ9npolf/83+cU7d/QkTRBeN0WlkCkY78C0UcoKbOZ9YPnu17iEiTVb6l/9FsUZji7KVTb6n+4NW22krbCuCZxeBB/MABlnpTyZse2xY1+zbqSa8a1z+Y13+eUH7+ELdCP+657ljLNsO+9nbKXpu/ThbSsAHYLkJfv3VvIg2rkhmFxWNcHOuqHT0ZYsp4wda+R1vd40OKBJkdkb4T7EUwSsH29ah9N0xGE4TpHLutDonA5HZj/xuFy0KS2VafJ0Lwjqmjb8HMZ4VV+aQjsSsUFa8m3/kHISD6gZ8lh+TD4QD+EmBzhNB3IVXCq4QAyzVIQ545IIxZd1YdkuhAECmP2kOhPeJoxXTbKM2c3VfoBalVvV0ct35w+iSlwXaumwFaKP5JJwtfHid/4K03e+wXk+cJkc9eGB0+nIFSAX2nXF3QkL8uZnP+f+V7+md0PBkr/1ZS5b4TQfySVxGBLuZjK//uKZ6acfSd34r35K+bf+CtUDpWBrhy1JVt110vbWeX7/jA//6je5++//Z95LMt0YZ/A+0B8vbJeNslYKC6Fb5kOEXAhf+RLr/+4LzDjSeyc+e/mKI0NCUzImrXTEc4pTpF0M5bLSlkQJkeigzxPrZSEtC+26QlN1YbyHrgf77CY++c7Xef7xK15sK2xZJimjoYv3DhOlYTN0MJWOe0s02S8GoBeh8J2VwclaCSKdN8OSaQZmpIkAPB8OIwRuxIvaMFDg/TZPVZ03Bq6tc+8nzqd7afR7J1U5t0rrCkyuBTPNvLmIrX83zdo2Lxs+OMI0cZgmerCU2RImR8sZrGXyEZM2nq5P9FaxzhFDpNnKYT6wE9tMB9cdT2lRSJ2R9dIVAaC2srHZzPSVdwlP9/Duc3CW8yz16iFMMuu0EdDh1MPoNunQLZOLzEEJ5q1XunNKnp8jy3LFhcD9b3+bYzf0F/eSKC+rcniNpRyPvGyN9rjgjSdvhTBNTN//FuGaCPfPWFshNsv73/u2qAqnifqFe5bHC7ErWhYjGl/sBv+bv0F9rJx8oNXO+vrK8cUd8fvfhALTlz/gUhS1hB8OrGvhC7/5dS5L5r2XV0UJTUGlTreYr3+Z8kHHRkc25qbK7TnzFANvaoeXj+Oh6jQHy1e/SH//PUIITIcjWyoCG3/wPls4EpzHHU8Ea3kks37tSxQiLnqm40TuEJ3AZME4+jvv8eu/+l1Ob56Yese8c49r8LisQ9Mzacw+7Gn7w2/QwEOtwViA2bF7sFblvZMC1naD34G4btDb3saAarq6rWnwFfcGo4/6n3FSVq5pZb1eCNFxiBOTUVrIq6dH6J3jfKBbw9P1lbiSCEvXvKHQ2dYrtXcmO4tFU+q4qqRHuZZEDIFS1X/MUYbu1gVwqk3S6dZ0kt0fzqSUebM+MvtA6Y2SEvfnM3f/xd/jfppJpXFdNrbeWUvh4CN58CctaqokeBtF3yDUtdZYl0UU5d7xw9fbe+fdr36Z59//jgzeJfPy5StM69Qii2Br2y0Pq3ZYa+J0uuP4H/9tsdR7J79+4P3vfptnf+MPuKQrl/XC9vgEBezw1IZp0pRry7zz3hcI/+nXeLCSF8SkZZf/+19lqQ3vHe3pim2Ql42aE/PxwOQ84W/+HksIbLmwXJ7oqXCYD4R/7w949I5cKsvlSqyeXrQLOiK5eKqDCj1bZm+Y//Zf52EWinJ9/UBbk6JQ/9a/yUenM846Ut5Ir66cwwn3H/7bvAoHni4X6I2p7M+TRrLeQP3O13n57Lle+O0KW+F8PtNyoflBEx9Vjxmbrl0vtpeszmlh2oxGr61IySrUjcHnUghxIuVygxz1VthWRd5bY3S93Rpf3sqhux6QMjTW3g62pI/QOhEr+ls1tNJ4frxnChNlrLUx8LRoKuCxlNEQNyulVKcLWT5IzZfLRQ//LsxrjTmOGtTHG926NOHSJxsl5SiF1grzNJFT59fXJ6iNa5ETzgFtOOKCkeJxCmGUemb4WdVs+RAom5Ywbmj7tyLl69PTle266QQzQr9HLy+DweFifKvWrIoiTVvi9SefMc2KcvI+cDSen/38F2w1K93eB/ys8MLTfLhBh601tA7psrLlTC6Fu/szaU3kpxVvHLmJ6oCB0K3gV1kz/+XNla0NPmqVOLCUynXdhkckE0NgCkHMV2Qyd17SiHVLlJKpq4DGT48Xcto4zzMZNApOjcf1tQgMgwVkGmxPC6+vr+UnDx7n9eulnAcwwRKN5c2rl9plWP0s1ohUUrLYn7S3J/3nD+a3z+f4vwdxGwzeeB1axuC3NSEKmoIStnXDMDJgexeLx9jbh7h37/sY1IwyqJdKohOjkl56a8zTPERtncN0wFkUJ2oVYLZcN44xMs8HLutVYNiseq8bbe9mF7n2hev1iveewzyJSdM1qSiDPNaaegPTpGFvvSrkb/IDuedx3WCqPiXnHS+me0oWJnDNGwBTnKhVUmQbR6DHwI4Z00mrqA4hBCYr2bfk2jMBS4zT6KGE54sxskOGaxOBIpdKs9LclySHVW+d+3gk5cKnTy+xzvD8fKc8rzGb70gbtTOJ9m3nZD1+cpiz/Ny2KI+tA6HLvdUtTIeZWjrreoEyiByHSLCeay5MNkBNWCvjzjTUucuyKGI0qM6WDMxwdzqTc6LHAMZxsJG7eCSVDYPhNE/kVJmiPostbfhB0WimMxOI0wTdsCZFMsUo5HzJheo0vPA+DqyiaCBTnEhRfo7b2NMOfdouizCaOrVWVcI5PxKLhLDZBZa+9cSWOqZZtrqpFguBOGttnEoR42fvrffT30jclIbk4HQ4apOIoRnD1iUVSLUqZ7YWShO+xHTLdbmKIW8tn715pYf92ZlSlLK4lUbsQ6WYM+f5qOmElVZJUF6FM1trSDWLSjdyAGqpTLOmRs1oamSGJNkN0p0zjmYbd24ekU6NZZOR2jqFU7Su5VM3miRsKTH5CTM246VXoouUUjlMkzCEdePolDOQi0LvSk4jP2D0UmNZd767I1hP6ZLtppKYD7PobHIsgTFsi6KfmjFYp1KzDmMKo2Q7xflfS3VvAzmy5cxhmqkps+bE6XTCVMWZVgTMcsGzbXmkqcC2JqbhA06lME0CYpmOHGu9sW0bMerPZ40lp0LrKoufne80bg4yzm/bwjRN5FK4rFpSTkFejCVJ2HZ3OJGbaqEwlq4hRh6fLmTTmV2ELuffUpYhazCjaB0n/dhfMLrWWoVF7F5bbmmltCZ33eBrHvIF57BVI7BmDcuykEtlmvShfv6vfQy6D4Occ+SS8cGTWtWyolUel8QcJ45hIvdC2nS9rWUhzpFqYFkvuOCw3cujW0c0ae27ep95niV56F0JMLUreSYIcbENt1kz4K0hbRtTmMlF06IYBwK9Kyi6WU0H1rKIw5NFn85I/Tp15Q/YJqMOQ7dS6ngZesUZT9qUoevHyLVv2oDvHFIzMGXOGkECrAU6OWnStMO1Uiv03siDED0f5puBe1k36edBpdl0oBSlrzjvabWPLOQwAq8zccCySinj5ZDJaC2rTE5NL2EqZdymmoj0KHddaxWnuB9KzoThxX5aFw4hYgzUrpja3gTICi7grfCVzqtHW3Oid9lr/bBSTt7irG6l1iRr2AnVadv0ec2Tll1G3y1GwsTWoDnIJYvevVOhYQSA7H6MffGl+8A5f8tys3ALx3De4VtrkAt9qPSWbaV3fbCtN3pVb3CrpUZj2D4nKR3twUiZETsGAy9Oz2TPa52nxzcc5lnLKix1RJXueo7cG76bG3li7zmssdINOcOyXNVUT0dyTpohZ8FS9Wfr1Aw2eFJLwrMPn0AqYs6vKZN7Ueq6URmC17bQDi7p0gqkrCRyZ0d4njamc4iEgQw0RnS6ZjqTDwrym6OinUrWjLkL7RIGYrEOorQfv2etBdDgwXSduCVlthEmcowzqWxcS+L58U7KUiNWUWsQwoTrmro12+lZm/vjpLKpdpgn8frnwx2pFt6sV2YfBwpmp8T1kQJZCTHw9tI3eBuUdWAc8zRzXRe2Wrg7HEdakL6w2rWlz9um/qAXfAjMMbAlDQOiD2/9J3EMEFoXXdB0pmlSphudyTmcgTl43ZJoGLPmQjYV47xeMGlWPucKsyPEW1Of2qpkKANfb4OOVmctHqNm4rJt2EHQ6rUSwkSphW3bNHHgc83GPqsfb1EtgqPuGMM2MCkd1fwGOB+Po9cYdbpzmGCxPortX4pQ2yO4zqMgONcNz+7uWFphOh1GkyvpQwd6KbhZp5IdzU60n3uBnKOUgolq9HLLHMNxYE7EPTodjuSqaKU+kgtTyRzdzGoMDMzePE3jepYTbk/SsdaRa2Y+TlLOdvBToGxZfErnyYNLaccset8hWGsHz1SAKwXFyaTih17fWMezw4leG2mwk3qHGDQSVZPeZBKvIxGzaTHkxqg2jZvJoaC6KUbV2U1WyIAk4qfDPKKkssIBjRlGeEN0kVwbay2cpwN+EDp8EJ3DWz/6BUGtbBNLaUuJN09P3J/uZHccpcs+caxtZML1duMsWet4s11ppTDHmWVT33eej6xpE01C9dbosXT6W6MNuBkNbxsuxz4shd4Hpc14R6sNX7dMiBPFNHqpuuK9I6c00lqQyeD/7699gcl4kLauOjvYPYlbdW4ekTl2aDVCdPhmadbw8//unxF+8AvCYaKVymfeYteFk+n480T5wU/48OcfgxNRwAwNSa+6iVKT8cO7kWtQG8IDWcomFaXzXknj1pNzlhnGgh+Xpx0z4jZq8pZFSMNaTLCc3zzRQ8R8+pqP/k//N6ksUayRNZIwhyAiG7sjqTdcCLSUdTqWRn5x5v2//+8I7jpY96bqgV9GA+5HqTJFQbzWbcU2GT5idCOCyRG6mjtrEZV5ipgxBJhDJAzLoTOOOrA3W6uEEWDnrEqzZhrBWA5huuUG78xRlWj63ksfJvqiz30aUbjrtpFrIYwkyDWt1F6Ywqwt+baRt8wlXXl2f+bZ8UwHtqzJnBvShJSytP3dCPCLKH+tNLwPMsKbguOt0T14f9MCva37933AKEn6fiPI76C0Unvb2Lda8YWO6w1MGyyaYemrjZa2EXW5J5/s7pvdEmk0sw1WG12UulGLUNh+8jwsT6Mekxy2oiZ7zYn6s4/44Ke/wkz+pi96boTjq3RYF+aPPsMZtFzCSr/RIQ3ThR2LmtbleApemAxnNTpNtTJ1NfQno2xhBSzrC25G3HqaYQ92MHbEEA1VQ3Uet2XCr14SVDENzU8fs2d9yCpv/K0/Ct7QXKctG85+nS+8eIdPX72SuSREkhNt4hCnG+EgjdpWAFeFZThnB5PTk4qadW8VxRS8v03dglPtb4BWKltLxBCFbBnG8OCD9FtVQGFvZUBvw7qYm3KE9QdyI3XTUrqijpxRvFWqYm4Gp79bk3TeO2FslGCjA+kLL97DW6eEzaZ6PU4qhVIuxKjycQ6CqbVhT53cyCzbhtmoG66btGopFxgTwB2JAg3M26BFrPRAvUnO4geeveSED+rJ/H4dh6jcJWPkBJumSXH0TfXabaI6FmLohSVYx7IutCKUiDQZjbUkluVR4iUfua4L3kr7rXcVzt/9OvbdF1Sn4OpgZYUMvWObSqwOMALwihmBfdYyGzXJgqc6yZ6t8oEPwzNaa4NasJ+rweVIkgoS2i3Vpg5grbNSZoYQNHHKVXZEJw1+R9LvOuTW0bnhT5VfoCELnnd+sJIsIVXc+8959fSGy7oQnWPJsmQ6a2/AXwVK5FsXZ/bAuOHyCl63627qNgM/33vXgzIC/2qtt+2tc36MuPX1CfGi3i2M09VZWLNyGGobkN6qz89Y9RJzPEnibGVi2VKSmysVti0Ro2KngvOkkt7SmHtjy5lEZY5C4dvxDKgBdje+q/f+LbbGwBQjwXk2MqUWrjkpgcg6ohsWVfZD6G1l0nn7jOrFUVVgx6ForB1ZAQav5VChVbDekFZxgEK4xxinRUfJ40R4e9rt8lNjDFOcyXaX82bq2A9Mk3LAaJ3p7iyw6uD1OAwv/sbv4KeIB8wwluxhbPMsktr1umqe7z2T89ScifNMGmSyZUssZdOYjq6FXleiYyuFk9fsHKur3jdIJXGIAWc8b9Yn1pyYgpiVaV1VUown5tl8Yq2VWhpPl0e2rtjWU5TWKNiApZJ6UQ26C/lC5BDUf1gnUPDycOE4zWoYa6VWMyYn+4PcFE5n3C2f6ya+G9vN2t7+e2ZImYMPkpsYNZpYh/cKElnTJtZr0M0soFiG5ukU1pGAueWimNQQqUWfIQYl+vRKzQIA1Jpv0u1gHcfzgVwq1+3CYT4whUCpWoyaLg/45HUgpSEatH7YZ8euSZ4KHWa7QtR1g7d7JlonOEdKe40/Mpnd2NSb/RYYk6Cd8zpu1Z0abUap7Bg8pFrwmEGBQ8ES1lm8D6zbSAV3Tuv0LlS4Gc2GHn7NVaMNmFDG0khbVGvlNY4+SBBmDSWjHK7dI7pspKcLwUWVNf2q0Gvv2N4snOYjIWXattG959PLk67JeSNlkabzdmX2HrdWtpIxFbCW4jaRLQZ1opZGjjOpNUpJpOAIxnO9PFBK4XB3rzn7smCPR+WTtcoalZqYtxW7bdw7R10Wms14A21kWjHGetFrSmSdopFySlSvMOqjj7fGN3WYgmbVe1yoARyaDL1l/6tB1K1uWbdF7CWjfOJaKyFE1m1j8p4Q5ZrbUoKxd4gh0E1nnqeBnXeYLuDYe3d3bClh7AR08vB+KCugaWKGTn5DH8F3neOkcOuUs6ZcXtvbVOvoc9T/5VIxRj3Etiy3EBaVwzKm1N6GyV1/1mbE729oWXc7uQfjJ1jH1W5Dqq6DwZqdaSV8w64F6jSM0wTIdJWGIQYF8VmHr6WqCex6i1ThWNoI0IZRD+Nu1+g+bDVI+/2UFlwrg+hcR3K43sJaKktasV5ju9Iapzhpjd9k7mgMXosTvjqlTYAstEktXbuFeY7cH8+Ku/d2WPYkjVhXObSO85EpxEF4Nqxb4nyYR/6samTrzC17LIYwoL2WRuP+7k4rfOvwXXS6NSe2LeG98gV8V7SoRaPfNW1iUPpAG0szWhWuxAecMQp/yKsIbk4z8XmUmaUpwjUN/LgSYLVAWrZVqJpu2ErifDyypEzrVWHQ9Fvv4ffae/yMtRdSa0MzI6NOyhlnFV87+TjS4Df1G075xs4qO9gaR/BqGFMV7saPXLDWpZYdXzPexRs0KzdhXZQh4KE1grVM5zvd6iOXzVuVTblW5jjdgitEHNFkrFVpsFLKzAdpxVJKZJcxZdD5+iiq+7/OCKqtauI4+jM3tvFl33MAnq6EmN47zkbl/paNKXis86S0sb8auwJUP+bYQHaliLe2DQanuvNSyi0wr/RK7FJxTsbcAsxct1xT0vIpRKidh+XC5AMuqGZf80Zpcqyew0lLsvHg5baN0AbpXe+mM6d5Ztn0JVtnMIMJ40NQInlKWoBYqxIvHm7CN3q71eXbdRmZVRPGWQyObpUTfD4cya2y5kIt0srPcboBBNaSML3x7Hg3cPMbPUkDpBNVn2PKBTtm3akIJqV8roZzkqcI0fg2+nXdNuVnlcbd4YizlmWk1KSU8N6Ta1YtHyfmEFiHwchHx4FBszvMACxbYvIRDFxXcUmnIHegODrS0T9dLkzzRMQwhUBDJ3wwBu8sdpDBdeJrv3IakGVn1MynUnj19KBx5vHEHOIICxmZxU03g/eeQwjUKhbq47j5Jx/owDRZJrvLQ/Tw75MfM5TBZgi4+udguVhz2xvUIWD0e/iDdNQVC8SgicF+HZpbCoe5eQD2qbsxkjk8PD2pd7Ce0iRhOIbIPM08rBfVlaVIohBlIhdDx0i2bB3BGry/l9fWWq5p4el6odXGeRaEtqE0962MIDtnwFgFZoTAm8cHMNo2tlIFazKOp8tFUtsRsnxZrirlrCWOl6WVTmtGJo4Y6LVxGTLnwzTLh6Dr8JZbpZP8IJRI61KzNkcIOtE+e/2IsYbz4SA5hlXuckp5NL6FXDO9VebgsTBO2cYhzMpD2zZKy1KqDrSfMY3WtKktpVFRudeMStPDcdYYOgkleDofybmS857UUpTM0ppma8ZwnCcwWuIp7kgapVZF+ptixGExDtroUVrX67wV8WSPxyMxBK7XlcenJ6Bzdzixtc6aVibvOB9P+JEbraY7YFuldNX6tMabx0eMEebGj7HlnlMx9rlabI0nUYXPMPXb4QwzWqvueJ3WtIRsY2JmrcNDp9XGdJjH+EnTh7xuxBjG9mzvqrVc6cMdZseiIdO5mw/K+PKea1opA1X45vKoMiCoZHCj2Xy8XtS8mFGOtMY1SXp9mGcMZpwmjvvjked3d1zWdYwDLWc/32jFW9Hk5NevX2IbHA8HTQyMQvYUlm2hS6XZawfrqC3TR2NomtWJ3hqxapLVe+MwzUNKYcglUYyyxlJR5JC3mr7kkhXRhMGM9PktK8DOOsdhmsklc70K4Busk8S7FKoxNOMwKBt4TRulVHHsU6J3qV5LU/PYmhrL2ivLulJ749ndPd46npbLCLrrtxN1nmdq7SMG1t3QiVMI4wVww/214q3SeOygONSq70MLTT1IW5Zq8xAnAQGM5Abn+YjznqdBA4/Oc5xnRVihtFDnlP28bosoElWL0hh0i7beeHh8JESljdph1mpNKHtFH0FthW1bh9VyTM3MjQtHQ8/xPu+3fiibO3gjBm1rDd+aakZ6v821bW0CvbaBlmvtxl3v/bZhGCeRrk6uC85H8WVGiop3jtyrtPN07g4HTHdc0wUzRpohxkGTbswhcppncq08Xa9Cic8HTnHm1cMbKo37w5nuFJTtRqxRpeK70ZTHyZc8OQWvtSYyxL50sVh8kG4oDVVprZXH9UrrjWOcpCfKSrbZWqFnsKYzx6jk+qwwjeik9DTOEHEEZ3m6KmPBuyCzuLVsOfF4uQJ9jPnABulcUlPie86JcDgNCa/l/u5EzknLGj/shrWSc1bcUhOkK0TP3SRJ+HVd2JaVPgVMkwT9EGdFu7aK94Oo0S1b2ahV1tFuKltNxGElbeNBC07fYRoCOxMgr5ltSF26E/Iy5azgknUdtyqcz2colVTaYPNIezQ5h+sDi2ItJkgijTGsOSkJMsZxKI3lJAr5A8ta09hKSyY+dl3sYYT7Vkz+ajfcexZaUwjhACowJpherqxALVqgTJNiKXutlFpu+IpbKTU64Z0cUHsXn9/qWq511LXW8bBcmXzEeo351usqt5i3Au72NqYV+muyjusqdHotmvI4DI/XC43G3XwglU3jqz1uqRZyysyHk+J/mkwgk1EZlkbKy77UUkaUEH2n+UQZ5ogp6qEK3mlj6JRXVQdfZ60Slh2j0l3SWOK0WjHeMsUwZt+Ru8NJq/zlibxuw3yh6c9xmiWCY2hnjBsLPcBKquG9sCPGdOYpvg0GR0rIUAoujBLP6uZY1hULTPOkdMbWqd5gvL1h4733NPQwxxDG7sSypzuWWjFdtwbW0qv+Gejc353Y0kYphWfnE/vEfRtKTqzkC7tcpmZ5CVqV9yBniSXb2EOUppfsEObb1EtK2zDKFTW4InDrKRc2XbsDY9ptvKlpZ7+NJ42VHsgOXI1xmhDtN4od49feO95aPazdqLFkGMv3X8iNBnHvAcy+ZRu/de8C4wbfqb2Rq0wbfcx5rTWs64Idc/hpGBuk23BYz1iSSVG6JGmP7o5H5mnm9eMjy7owz0FJ5K3dlj8VWNYFi9IPi4HedJpb9CH4oHradUi9UWms+9TDypxRciZnjWbXkqEZ3OiFkulDp9Jv29RSlS226/ijCxzjkcsiYvWDuaqEKMOEMxSu04hrrbvZZ0SFamuqxVVw0qgsg62/Jo0d9wwzZx3GK9g8OPkV1qSbYpoiW0nUKnpCL0UafGe1Ma5V8U5Z6endqizCtBu/FTPib1NhnoSXN8g/nUrhECLBOnIV9dsaT4yRbds00qyKoDofT9Ab0TtePzwSYxybVxmMck4YKsHpZF3WFWuNtsIIstzHpttbZUTXVrFW6PyliT79+SUYZl/E6Nd03oPRc+mw5FzwQX2f9Q5rPX5PYyxNS4piOiFMGCOZMMGNKdBYOowKyIxTqxmpHWmF0kUASzmTc2EOkWXTvPY4R1purCVjncEFJ5ze6CWsEcDqME1c1pXcKiTN0l88f0bJSrDZH5JUMo8jnfHZ6cA1b+OEyjjjbgQJY6wilYxh8pHzrFp62xKXVZry6IMmO7VwiGEQIbISSbJ6BHHvRZMuVROW1jTxaF1IyS2n8dJbWskKrLaKHE1ZdIXemsq8pnQc1cwXvLU4HLVqKmfHoqsPyXRtykPwQV93a4qepUkIhunj8FAZV4YIcY7xZvDvY4S4pcRxnlVKeMM8nbBGwra9Me5d40d9JhPeeWKccNaw5cSyrUzTxGE+sW1aXgan6VoymdoqwTkuy5UQVA6uaaMb6Yji0F+tSaEhIXqmaSaNU35PdsEYnraVVgtxRG0pp9nRrd2P5aFU0AGtG+M2s5E48SAho8S/Hu8lOvS7OCu6yFZWNTTR04ZGXleWfrFm3r5uZoyVLJajD2RToGRqr+A7Lkp/cnQHOrAscgn5cR0t60IH5jBxF4/jBza8evOgVJdpHjp9zcdTVnhdLoXNyjHUWlWiCQpy3q9N5y2tdraaVAuOWtX0xnVdWFICq/gc9CFI0xSjwiu2RUI7DPeHIwBb5rbYshjq2JzawaRZ0kr0QfP2MkadRkkm3siBVFrFdqFnSi8c5pmHp0dah9PhQGuVnKWULLXKQgikqt/TOU+I2qrONmIw44T3OCdFZgiBUmSPBG4Tvlz08uVamaaJEBUaWErBkihtVS7DKHPtpPKFkYRjjdEkb+yKDtNB+4FNZdE0pO4aIxuNcUcJOsV4U78u23rTIykxch6nv0OOVu2WcpX2qNWKM4Y4zbcBDFaY+7KuKm2RDuxmWzT7IaGpkPd+qGvdDfGf9tGwZrZqDKy19Foo2zokvmUsO0YD8PmEbPsWkJVSGiaPzmE+iJgAPK2LliTWEqNny4k5Hm8+WW816dm2xKWspCzt0Rzkj1XMpfRB79zdsZQkNEptSisPkh8XKt5YwhSHnFnNcTRunNBmiMVk9I4hEP3EZVtwA62RRwySNYY4BVzzGg+OxY0zkoDvo8HaC9MkE0hpZYzotAnvplNGafQs3klLjxGMaZh6vIuDx+84HQ4451jTVVOeWkUtGNv0Y5xHo5wpNQufaEcqTFEAiG4eR85vA7L1EGhqlnPDW8tpOLu2lFnXldN8lF5m1xQ5j/WGrWSi98QoVedtV2Q8ODvYSm24qzo950Gs63Q7BidGi0wzns0t55vuag9kX9JGs0OughZtkoGrItiqlps5Z3LVP997o5dCGDcAZpTj4/RvAINKF70jBJH0LIKElXEjxhjxomppcWWMozsz/KvttgLfN3xvi61+u3L21HK6trpbyRyniRAC3qyyu7VOzYkpBGlRSuH6cMEqjfqm2Y7e4+OkyFQDVyv/QDdGvPkx0y1bIsQopz8ao9oxv+5ISuuGg0xNlOFxWQjW8uLuGaWq3m/DRL+NbSpo2dK6YcvSGl3WBWO4ESEO8wGMqNOMdf+yrTrlxoTCW4+xmmkrxT1ziLNkA13bzlo7a803FenTto0H1xGcHo6cFd6n4Gyd7vvCzuB00sY4snDraEo37VksQ08kIaGxmoSV0W/QDS+ePR9E8IQxEIIVgnJdb0OINDzIvXdijEMKPdJnWmNdNnrvb0elRoym/baWVklZcadpHmVIp7VCKuptUtqYQhh9URmjy4Ix4rDuN9VeeuRaSL2y8bmhjBk7ql3+PPYAu9vPh6hhT1VqjIlKi/e5KANgb7AY7JQynEvOvgXi7r/4bQSKoZdCyZnDQVu9UhUa9/D4iDeGKWqjd5xmaus8Pl3G3Ngiz+ZI7Ru9iDGGy/pEbfp1rus20BZ+TBcq59NJ/t204UKQdTCpfNtVf9vee0wzOWdp3jtjS2xZ0oJ1YgftfYAxlqf1SqtyJvVeMQzhmbUjEtbQh/Iyp02z7kmj22DEw++oXr8uy5i3Sw27Sx66QTP3IcktOSskuitpU3LldgMNl6ZRMh1MjLq6vWQE27aXO41apas3xoiwYdSoc3s4GDhAndRpTZIVG4v3omFct5XLer2ROGrv44VSTZ5LoY6k8ToMLRLzdbCG2gopSby4Z8XVkdSSs3YJcZRXuVTJNsYIswxnX2mFZhX0UWpjnsTxdM6RWyWtCTtpj3Jpbw/jXZmwlz8MHVBpDTsO8RA8bRw6rXU8rd/SEkutxGEcYWxJrXX/et2/XwVDS1+bCATULPvh5+qrVCUHnuagsZOF4zxhLFyWhV61UTV0DocDx2lm2VaetgU65MGimULU7NxaenDjPyvczUdqVzC3afrz5prxQQu8u2kGoyY7IepBqVmRrTVzPp8lZbDuduK6vQRimK2dXgprLcc43W4Cu0cS+cBaCoxbTC+CY+tFUxUMyyaYUzcjb9k4DvOEtX48RA43W9k8eyenhAtaWE1+wjp5GOz4ufdxdGtt6He6brwmicn1ujAFd3ssyu6z7uDsICkMmbKWb1BrVgln5ekIXpvS3jTCVNPfqZ/bqXhriWGS9mushurAlGhKtNBa5f58RyuVVLPcd6WQ85AieMM0HnBDh6rNsqJ0y/g1RxZwk/31fDiR+0WJpHujy9uDeWeB7ooAYyzUUa6NZr61Rk0Jj+1Yb2mbmr6UEgYrqSp9nDRvn/tu+k0NaptRNpgxbJu478ZIeVfaoEADNYt4rNq5i91eC7kUPI7zfKS1yuunBzqG2UUueeN8OI5TZEwZwgxWwdTWGaIPvBmGGz/qPD9Kgt6aJL4508eyaYpqTOPg2tw+FGupSUrYkjPYNsLBqx7GIVyTyZsxEZJmpbaGGX6AVOXIar1pjOrtTcnpR6nZh4upd246IoX+pdvLeDgeoCt8z1k7StTEkhPTwIoYY1jXdbi75Mpz3lJKZY5OG9daMTiiN1gUH7vlpN4CO/o+bXd70RfsrcUfDoOAIWO+MaJli8rsb4unVhWAUbZtUKYNh8PEOvzQNoC1k0a9bbjVhtSh0JhmTXX2kaexhjDIf6lI4Fd6lThyWFvl6JNpZrKeh/1wZvSoRvkTdryN1VW5zYx0QzVrWmm8G7kLw4SyG2OsH4S4oojMNLT0++zffm5jPDZhkjwjAVScFEbci/7gvbaRMllGxGUdAW2G0+E43ERdD1frYGGrFW9V95aSSbninWVNK9ZanNetcFmv5FTASPMSfMB2eNrW0YN4lVvDRGLHl1RbH3JnZVrVqtpb2hKVed55jQGHajLnvQEbM3nLbTGzn15uIFpa03W9rivGWuYQJDl2Gm0Gpy+29KbPqOvXOh2OzCHI/LFuzCFi6KS03Ewvc9S23YxbII+Aa0b4eMmV+TBJ/mutvAUpaceRkvQw3pOXbWhlRPPuvXE4qFxsbTTq3o+bozMHTx+nsrVwuV4xHebo6VQOMd5Kv7zlMepUT/W0qrmP4yFOY7FnjEaqpWgSN7moqV8qt3AP0+UDXja97N4H0SCsvL/WDJegsTQ7ZIZ7pWKMfl5UYluQ6SkG8pbAgA9h0g/d+610aK2KwVMrzvXReO3d9pD7Gv2rcYoJmuZpkMUK23WB1j+HoOtsoww4ThNznMdqP5NKIueKNw68uKIhTMw+3ubhoGvXGLgsl5H1K93ODoiapnmYPlRHm9E8SdMjYV8yBhdluE8530I+9s9LJ7J6jZIzdMP9+V7NqXU4jPy7Q7vfm0ofa61kErXdGkY7VvIYw2UVHzTGKGXmPpakDxVn4Rhn3Pj5apFWPnpJL1oDH7QxXjbppdSLWYGkLHhn2VpjPkhrteU0vjL9WhZN9Qxa/E1BHg/vtOlVxpusrLlXvO23xhdjqOPmOMRJUaXW8Oz+ufAmBnKtxKCRteuWEDwhOB6vVxEHwyxGkpW/YZ4mSVZ8xNs6AkYaW15Z143DPI8+VPRo6Zi8fCRFcu80fh59jwbNf972qR3tpejcpnTee8krehMbNH/u+uldIzi8g9JwXh9aG0uV/rm/9b8bfYiT0pZJa6Y1dfEuhoH+0IQlRNXxuRTatgxBlvj6UwxvA5DjhDOeraQxFVGondxPTrBcZ3HYG6nsukkkZ4tOhJR35oy2xrukIFdh2J3zgJg01lqMG7m5tWocOKZE3olivaaNQ4wUNN4MtLHZHvLxXBRw3drQ+FdNr9Bi0lvLFKO0Uc5K6lH1s1rn6CRaK2ybvqjggyQQvY0b7u2LGp2D4ClZ2+je9YI0U8ckSMMFrWkGfWMoULc14wxMx3DbaZhhcspZCBgTtZmmduI8Y7t09aU3fAePvoP52cx1TXQa83D9aV8jJe+yLVQmghP8OBeVlankodPvpKrPqLXO7IJe1prfiuaGbKKNA2XfAu+pYJ6xLGMIIvZewOz1uhrk3cHoR15YS4VeO8ZbfDfCgPShqd5n7N3ZYfoQhno45PQL9v110IOTs3ThW0nkvHE+n4lxImVtHemaqrRcblezkho1SaBXcIZgJ7xxlKaE+bvpyMO6YMcHkEf4ch81ZNkK3ugBLqVoYTQmCm5c8zLCOAmxvGeeZp6WhTqMIvu4rg+6hXYIetparYMBalmz1I0OxkQj34BVzo5DYPchG52cbUyNQA/2dVGYtTPSyBsU3iGNitk3kyPUodPWDW8NPii6dF0WYghDzcjouTRGvi4CCE8xiiZh9XPnnLhcF2KM3B3nm5QlDUhs66q1rcZHONQj+TkIcIZuiZ171LoM69uahlR+gMmMpfbKIcqaaq1l8vJg5JypXZQKHyK5SQofbbjdiLXphewNrJcqdunq/byRacoaNzpejepd8Dc5tpEJQDqgvj+dkvDskgqJ41QxWKfvxfveh/xVMfQN6MOG1qoyo3obEam3KRCYkWNex6iu07DOcAxaq9c8GsymmJrrsnAMk9iYn6th05iRG6OY0N7N7cu7bhJHKel33+zZsXGszPPM5briUc1tGCdZ04Z0mpRWv6UNhyME3TTGqm6cYhib3TEu7LslUHqVWqqoA0baGj9YMjvQy1irsWiXsM0Pl1nvTSzKUjT5GZ9ZrkWTNid9S3BO6MjSyKjPccPksex7AeOhWWrLzJP8FXmAcLtRzu5+YxgDraufaZ3b7XE6HkZpp+/UWpUG3Tkt3Eap5q0bD2OForKLMW2SSb7SiNA1AbpuKlX20sRWPXBLTpzipOnXqMW9M0NTZbHoEKT3W/ZcKQms5PQSJCbZY40lZ/0+WymsaeM4HaBVWvkcQOBzJacCs6XWrKXeDok+niHtU+z+IgVyk+4D0wfGz3M4HJgmXdtSDI6n/zYSVap4qwXXxXDcBU+1V1LZWNeV+XAQ2tDaG+ip1cq6LGp+nB6amlXve+dwxrLljdyE5dN63MAu1cWohnSOOEuwdVmk6wnOE3zg2b2ybbfB/LRWyy2Gk8hblSJrTmMEmsXBzPsUTLWxNebWZNWx49D8fRPTJksvI3tlZE/Qab0zxYnj4fD2VrJOsVPTxDTPA73iOMwReBsq11rHef1czonRVJMwJtJZqSE/TpMebKsJ1K7zl4BXD/oO56WDONhmwH0Fvq210jGDZq3tMF36pVq1wd5HoQZlMTtr6UNoaK0lRhlWnBXBIvqgZhWlc5YRtGwN1F4EX8iF3LQDit7jbRiFTGMriS1vAwRgmKbDwHF2ggvqu9BzeisPP7f80ssg2pwLDuslTGxVZfGuJrbWYOM8fw5HqIfUOMu6yQpprZrCvlf/tw5b+2DnLHHwVtpYfzvvKFv6XDTmJq0LnXVTtGiYJ5rpHKYJbx0xKtT4mgRbakM09nB5xBgBkyRdduMKL1wuFybnaVUCsPPxpD8/DLTjWNw0AV71RQ6kdyusadVDazQFW7aV6D25KPTOB9GL67gZSq23uJ151KnW6zTbxVW5KNcqF0m1l9Fsr5sUqMEFaYV6J4/auo4JT86Zdd10C9TBPRp16zTN9G64LolcAWMHs0ennvNhQMC2G0nZB4XK7V/Zkq6kIgN+rfUmRa+1YFq/GXSMQSmTVlqwPCZYIUR2kJhzGg3vUpFcisoaH4hOshczyj0f/AhP0QvpbsvU/RQesCp2+UYb5YmWhozykK64JYzVbTPceQb9GtYarBm4TbrYpaNHMIahbdrziYX/8aA5tcoQy5aG62qc1qUV1eT7XTN+tV2t6Az0aEiPaZyEjOuycH+618JsPBBTiOI+DqHXsi4aX45bJteKC+42/Vm3jdmLH//yzethwJD4rY1JQq1D1x30AC3Lchtp7k3wzoTUn2WYyL0XCmV8GaVKI7SLzdxYAKacNSdvIl+vy4b1jtA76ypFZKnlhvZovUFpQ/KRxR/qncMU5RF4euB8OFJ7J20rx+NxJKtrBt7HkqrUPMpM9RTWOWztHKeJdUgqfJcWZkuqx60xTPOsWppdYqyH6rqtt6mTHbNyY98mq+jn7RyPEv+lbbBbncV4pwVWSqTdiI4ODYPKqduCDi3CwqgG+tA+md7H8kmnfusyJ9EMWyp4rz5JjaohW43cD3GiW0NvWnIaH0jrysVsenH3pRSjBLIKyeuA9xq8qOFV2EotFec8Pjq87fhaOyI+WAwykzgsIQZMa7vzl/E9jj5gjEF7G6fJuF6aTq3cKtPxcNuaTsPhk4tYo1JsOo4DrnqaxPy0KelErG/JEod55tXTAy54Gc+b0gFjCDplurnJNMQzCszzrPHoONlrKQPRoVHYNPLPilEvokXMsPqPadMu/rKjKUw93zQvISrZ3g+CrAZwnZLyW6jYGNE6rTYIPrDlzLPzHbkrOilOURqnWjkdTwO1qM+8jhvLOHsDRqlxaniLbh64HSaisWUYZeWyrSzryjxpEnM+HER7yEmgAyNRWR3S49wkByk507sl+Alj2jBFDehW70KeDIfYvhF31sKus+lapu0vSBmlxzRNPKWL0OqjB3QWLuvK4Xig1oILb40roY58ii5cpfRdTjBhK1Wxs250hx1jdmb5PgXbPev6u/eG85OSflIiThPeBXxH9Ky2U8+cklF25Af0mxH7ZofsWrk3Y9iWjKlWy7KuVO5a1OiV1m66j2V5Gq4hNXrbtlFrY54nSR/GD27HC+28iMBbVa7Ys9OZ6HQl5pZJ60rrjUOYbuXXkrebJPnNw8OtNGl05nmm98511QTIdnFM98nMMQq2y9jQ1q5bKMZ409AfRi9TUhbTZoBfd10OyFG3/3lilLSjAYxy47rqZz2EKJWiUePXgXXdbszR08hOaK0NjZVgAmBuL3ctddAtzFDgjpFgF2f0xf392J8MEkertFqJ06RJV9epuF6XMY0bOnwaqW2D1uaGoLFxiJPQ5nlRkEiX6rPtvykKVpmH4HFJGyEEnt/dk4ogt6WJ0nGIsyypXpSGXPOtR7TGYlsjDMz8el1ECYGRXOrEXholFJ9/8I2e0b6XdniZ+Ht/SwQZxBFaw9es0GHp2sfV5JBeJiemWbW5+GFvB9I5aVSZXz5RcyVt+vJM10PtvaMW7RXymLzsTZ2M2W0IoOptre6NwYUgOJcVbfhxWzjMR+b5wDZq5DCWGX6Mtax3bFvCdXMbl06zRodPlyuHwwzjAzjNR12xuZCLSgcfw2DoKxg7G90C0Wmh1LpEX+u2YYxSZCyGZV1vZALtUjRlCf6tAM32zul05ukiCEBvndNBUxmLYe2JdaTzYPcal7EdVZ0ap0gYvUlq+SYM2zMIrB0SFusUOZqu3B+PugGdrI30rtJpTHT6MM6sWQraGLw8w0hIV7vk4wV9pvM868Xu9Tb16uOBdM7hgsamrTZW8m2vUHrj8XJhhx9QdTNc1ivB+7HlXQZ4YHSjhjHibFwvV3Iu3M0zpjdK169zKVeWhycEFxGdRE/nHpekjIm2EyLGC+GchaZ9VAgBH+fdlN6ZgqVgSNtKH1ONVgZJbBcrdXXm26YTLX/yyHq5YtDUwwVHmJWYos2qNrjei9SsBlRlzjRNwnrUQnCey7YyISn1ljaKrfK9Bs/TclUZMIIQ9knA3uQG5yXHzmIRGWuJ3kM/UFq/XeEWSCmzrAvHw+HmHMujXIPO7NRPiHIWsM7c9iDeKz6oDNnuLqXIWVM04xy9IsBt1Qhu3bbbQqqOE31N6a1UIkad5H4eG2oj/HffA0HqMJFrqaQafZP8e4gWa1OwnDdw/+yZ9FhFMVH779dQOWoGtbu5SMuCjh2fPZO9ch2kaqcpUU4ZN+KcZFBX/oLAWPbm7chDjh2mKLlLDGqcnb6TsaciOk+uVT3LWHZp/+JIWxo7FY1iaxVqfp6UOVfGy5FptC2TXz6N2t7psweMddRNWRBYPSfyqY+JWVepnFPSIeu8pTe9OwJJDfz0SPQoXfXU20mQuvecJO3NLy/YJRNfnHEFXHCkbSOlgg2D/ZIrz57JQlhq5RBFEU5J+p/DNOt0HRiLZVmJQQ+MQq6F8zZVp2cH1rQJiDUekg7Kwe26ReagB6DVtx9Mq1XNWm+jea3E3qmp0LoM7QYzHm47TsSRP7ZpTt3Gf7ZPvOyodafjkWb0UqZhjcQYGW36W29AH014y8rD2gHAaWhT7NDOl1J4XK+EQW/egwHLuo7JWuJ0ODBNM2tK6mWGe29NeogP86SpUc5y2YWoKRQN6/Wdp5x5fndP74a0arzqggSQdrzw3tnbr+2A0qX+VEiIYcuN2uvN/NKGUNBiuV6vMBZStZbB71Ev0WujWxH1cspaPI7KQILGTDzMgCElWWlLk16tPa20SyIM3dPO7LTWimM6yqP++RuhNcwU9K9W/Ya3TlvAXPKNHX86nthyom5iz8fTjLGeXt9CcmvRVZ8fVx5/9jFfePee1jIta6bvYxyl0uX/V9e3/MqW3eV9v/Xajzrn3Ec37jZtbEBGimRFAomITKIoCsISSMk8AwbwtyExREzIiEEITuIQO4YGm0dMrq/tdj/vPfecqtp7PRl8v7WqukPOwO5bp07V3muvx+/xPbDqkV9KxeQF287Y0IqBUXizCOCdw6yvn+KmQDrG9NY5LGIAa/S4N/AhICqxvLaGJFDugKiwEnfRVpiYMvFhA6cD286qdDB54nRKyawvG550532jB7G1qsuTYYN6j6nnVAP0aK3k7RoHOjkVNFTkWJDNlTyfhn0OrKB06cF1XlgByhnnbcPNSvYcixDUGbLWwrQGcZ7mFtumVTASPGoqw18rasjDLnOFOGF/JRYEZ5EqAXCTqjZDnVZQGlorOO6RgDNLFy5nuTAoR0PusvUsv9ZE+RnmkRcDkKIVtZv1QHhIA7ww+fWW/O4GIJY8NEwtWM+vvbNuyFVIsZL4LxWPLz6BJIGfPbyjdHrPYVLUUwVQVC+rgWFdmXkLIThUhWhdQJUw3pQy1pnMHYSAfdtxe7jD5Bec0z7Kaq0SPGUgeP3dH+Ir//obgGHd2TpHbDuAp0+ecFfaNnRcRlBlOAFwPNOJ3lqLaZoZ5+9MVqaZTaRYiCCcPIFZMZIRFiPj88n5QRyxgfcBFXCajMNBBWD3bce5AmHyA0RnG5Xhesjgnce+R5Sa6DRiDaQ2ku2NhQuERZdShqSgNQaPb9ivmFQ7iG1/Cn7ZwAf9eD7ThDt4BB+wa6WnFnp8wQpKalptmuAtyT5b3AdIzxiDah28JbmjJ8hEhmZYEWTtdtaURoPINnaieyWroeF82iiEkLiwvbfqJ2AQMzBNQWXkoR3ozMRVTQ+dqqs9bkSGOueQU0KYJyQQKDhZ+oYllT2nirXQHlVZWSkmCgA0ZgEwQFG7JAHRu6USXtIE2I9n3H/vJdb1QE0mlZMkf8VgO+0w/RSravShvYSmNq/wXDBqlC3q7VsIPbDEauznjUdgCJjWGxxPr5h0NyZ9JVeEdcGnf/kj3P/wp7j52rsomeSLpPH6kEK03WKT8VfT5lIDRju9lYrTtrEer42hlBNO2xnrvCAhDbINdxqL1c84xTNZZ+uBSmvgjn1jVxzmBa/fPCi4jhCFtGdIpOF2U3yLycTSO8+Y31rHvkXJ7LwqL+K8bWzg+Yn4GXSkISsgPTeYl4DTRhFYYwnQswCW9YAmjejNlBSiS9GrbdvgVdO/NYpoOTV67lh4LnqqumU9CWspOEU2nqqzQKtAzpewxVj6FRSFYOfEKh7IF17mgJhYWm6lYgdzBmO4mKyz2LYdD8cjbm7W0TOZHE9go6VlATX9WWCpozmVdtoeiaXXcVNsWE5ZvSfUeTKTBWcXlXvP7I/EmAfN81R33P/gJfJPXuOdX/467j/6kLa4Sg6qteF8PMNOVBdsRiCeMJBSsvKDG1Lc4VyA6dLTsSSUQssc04CWVT1gntBywe3NM3QFXoCt55Kp1ICt4MUffxubojJTUXO0w4p1WRGmSbHcFllVxPpgPbt7gilMrHyUgnVZcFiWsYAEgmd3TzFP85D3uFlWLNZj8gF7oc/Vuq48CTKVolNMyKAydYcvsOXOFbxMM6whxmedFzQ0zMHDd+iDsTjudES3YQbEsJrgLMWbRHA88fRyxuJmvdFTjEn8/cPDSNCr2hzd3d6SmL9HvLp/gFTSDatqBcVScC4UFU4587WcFV+kcikKJCzKwIPmILeHA57c3SFoHhO1dNl5xKfzeTTLcs5wxuDu9hbPnj+B19JgrgWP2wnH7TRiZzq+TLDO4umTW8zeaxm84PF8YvjnHPMGEBa977vatFKe0XqiCyhxbhQZrJ89BZjgyTExDRLoqUYVPN7DtARSNq1gf/OAn/7n7+Lr/+IbgEYFInQnmkLAftwQc0FXl6jalO3Vok6aKbVgjxtMLgUpsTYrHTDUGtw8ISyzdvAKbm6fYAqrVkouqLgSE/w849X//hE++tO/QlEfXt+NBFBHXHv/+h7btiHMEzpaj6EFMdt9gp/3/VKm0qN/33fEGFUt2aEawXE746x19e284c3r1yi5YAkznqwrTAUejyfUKyFVXb44bzviHhFzwikSpgBDiyLjLPnGVjBPgbLiJaFKGwptWbvJxNID3ZGQ9eei8IUJs8q7xJTw5nTEJ29eIyrvwDqLx9OJhYd28QVorUIs4SkxZ6SdeKZeRi71OsZlr2Lbib2KUe2EBJhnJoi7KnAnPe17ohljxP3DA96cjgOScHM4YJ5mQhMMO6cppSGP0/sRRkuxXTwtKj9DhBWhlCn4W0slPFydZKAEoliz6g9pkcJR1SPFjDevH1Ei8wvRZto57jjnHT/907/Cuzc/h/e+9gv49IOfYT0soxE6zzM++/gVAYTAyAkUtwNrLXMmtCHDbsRZrDeHgfqjtDYHmPFphXiLYoDbu+cs8XXmsQ5IKxUuTHj5R9/Gq2//Lew6UcEB9AtI8ULieHJ3py1wbURY1q7P25k6MLUOieyqXeHzmYyoSR/o43ai3B+AZWaHM2eaMaSdALfHbUfJzA+87nx+nuCnAO8DIIYO8TkONYl9J/VuTxEHdTshyyphVZnG1U94erjFMi+jumQNx2rbd+RE9YLDuo4ObkxxdHSts+RKeDpHNmtUVaPhMK2YxwIHUo44rAuaY2k5eD/CxqaxPvM2qnjnWpFrHvXu0hpOpxOJ7dOscAeBD4ExMiqGgZxuhFEtc9HoHjoFSs2c0o7H7YxYCo77Ro6AdtbnMKmdEqVffAhYZvJ8O3K2NZooGm3ipZKJC8ukWnYOcctUpHNzIMjvTEg05oaX/+W7SD/4CN/8j/8Bf/2d7+HuyS3HQkOq/Zzw+v5IfFdTm1+wl9K0AucVuNcq4F2Ac0LBp3U+oDjGsjEl5NwVkgvqnpFzwbO338Xp/jXO8c0wrmYoRFdEKwEv/+Bb2D59g6/89q/j5u4O+5vjqJOHECCWsGtrHZZ5QswRe9wRwgSAiE1jHayI6oTu8JYTB7XhlM6ogLoEWmUIVRzWFbmo9k/ljmOg5UMjqOh2mhRt8o7OJAxTKh62E4VxVaGCHVwWB4Lp1EpSCF8d36AWii4tCtc+14h1XoDWWCxQweGgZt59MZRS0VpS1xKWmUvm5LDBYUs7gjg0FQIj/HcGKmmIpZahZGEdMTjdWEIELCmfKT51Pp9gnMHtzQ2Rr2pMscyLVsAiljDRlbIWIjcTTTqcc1i15yDGYN8iRXlzRLAWYZrweDzBpoy8J6QUEVGxqJDYpjpBcMQqhcnB+qDsQzX50yKDsRbIGbCAXR26Rxgq4A4zctrxD3/4LZS/+xT/6Xd/H9/+r/8NcTvi6dOnqJUTez0s+Pv3fwgLTx0rwwne7XxjyTA5w1qGa8iVdMlcErybEa9IDc45GKGGjIFFc4E7QgXe/vJX8aN//GuGS1pfhQAlJ4oahRkf/slf4vTiY3z5m7+G6b1nOBxu4IWMnAvGRZAq8Tld9zIWCsMSDFYxKxy7oWEJrGHnklE1X2DJizE4hXAzIEFN/4yWVxU1WLSXoB3XvjPklOC9xxp4Cm4Kn66t4WZZ0R3cU+ZiaKXCNBCWC6opVBBdKAbY9QTYY0T38ZrUF6xpA6+WBhPIGW61amvFIXc8Uq04HG5QoCJZYD+hgnqoMSfVPrWUIimVC7pW5ES1i5QohT7dHJiUFlq/Vs0pjDgsgfyMmBPiHkmsN4JJeELFRil4C6oxE55Cf4WeHLNETSW+KahtUmFPwCtStxmKdnWGV9NT3lgz+h/Be6BWiKeUfto3HB8f8fjiY/z4j/8CX7l5B7/1u7+H//Gtb+GDl/8Xz99+hqr5393dHR4+e8CrT15jPtxSlMB42OC0LC0jDKqVfPUu9yP/6je/2badWO8mFKhd10nJ0NydWPPX1nsTvHzx93j18Uu4OWhOrEoRInDBw68z4uMJWQoOX/8S7r7xC7j9xXcQnh/gl0BJdBGFIjhNWBhfs0nBTmTeI0pljXsJHkDVClMhIMqx7NoVEUqpWtZLWA/0DsiFxImYE3wIKLWw/wCDXIlmDaot1BXQFpUpbAr4c2LgXVCosmGZMNETzXkaWFhLe9CKilwTRIiB8o4Y/6KWSa02rPPMXkfaeB0xDUVkIwaHA6tZ+6ZlZ0utUSt2WAUZa2h+UTNqBUNKSzDg5CcK11pLk+njI3OCaSbhqTb6tnVslW4ELNFOCI4+w4+nI8RarDPBarDkAhSlj3YjvO18hnQHy0JMUs6Z5W5QWTBrmGOtU1lL8sW7YbWI+qOljIf7e7z5wU/w6n+9wPRpwa/+2q/j3V/5Kv7nn/05zm/u8fytZ8i10VRkmXG33uEv/vw77Fko2cU6j+Wwag+DvaYwaLrsbQTvIb/6b/99a5oglCY0EKuZlbSUKP1tLXJMEEd37nje8OL//A2Oj5/ChjAqQ/3Heo/57oAwTUgPZ+S4Y5OMduNgny5oXnjsKTmlpDJ0Pclj9awFx4TaFPlowEZTph1SL6v2kqwIHV4aemKlcF9rdIB5UtXcRjWkx789YSqJagRirdalm4L3jDLE2AUWEeRGiG9nFgHg77omjeJ0xBjUXAZMIseEEDwrIkqyQa1wwWqjjCGYOCpzlJRhguPpVRvyTv18UckVC0FOlXAFx+/vhQoRKD2Q91IVXWqspceubjw9WeyTl1Iter9ahsW4Ld6zwiJRU0aJlGsXxeR01XCj3VbdesdzossknV7IcyJJSkpFenNCeYhYMeGXfvlX8M5X38MnH32If/ib7+Nws2BdV3RZmeADfu5Lb+O7//17eHh1gp09RCyst5iXRcV8SW4qldI180L+i9fGofzLf/PvmtPjrRay87cYEfyElCKmKYxBispfzSkjx4gXf/s+tvgA18tYwGg7A4CfZzx56xne+8Wv4a233oYDsG87alZuaeNCM3o8jUGuvVbDuKEJB68pDqhXkLprOCrGNYJLABR11RUplMfoeJSOuaeuJV8rnVwhwt20Q0P7GwBVaK76SHk9/WG0VgfYDa0N7FD/d6948P5qvyx+Bi6TlHqb7dLC15Ch9fszuMA7mt5tI06rtivE7uXW9WQd36LXgBG+tobBd/jcXwv5tUMUuV3uDeP7AdHx6p/dAZp6F/q/+szq9SusPFYBYdXOIcwTlqe3ONzdAdLw5pNPYAE8eXI3njv9zxzeeecdvP+d7+Ozj+7h/ARYDrp1DsuywodAfoGQG+J9wLzMOO87lmVmHvIbv/U7rRaq8fakds+9g8jZRrSoQUudKeVQSsJ23vDTH/4dzqd7hkO68/Wf/uCMc7h76xnefe/n8aUvv4ub29uhQtFpb1XxPH3D6AYGfRrSEaWMicnJz/i+T/6+SPpu12W++8Npek21Vi4SlRxnq7yLGvYHXceE7AF866/pe3p/Qcak4WLodXuj90EQGXfwfi8dV0V3Hk6Pru95cT68DGcHIvbv4eKpg2+M1nnTOoX7qdRE71XV1bitoOEyLn0zgX5H32T6JMfY0zguUD0hvqY5jNbX+3Vc43AEGPc7FhI+f0KIUVJ+N7YQEtnnZRk6r22U5G/x9O4Z3v/O+/js41cI6wG1NMBohUtLw9O8qJAWw1ARgfMeuRbc3N4g7wnyG7/526230s8qPCUQVX9uqhsD1a+sMJ4mCvuJ3dnT8YgPf/wCr199AOsM0ZBj4rbR9EopA7mpRQ8+/3O1+/8/P+NJ/H9+f/27y0zkj/nC53/xe/65z+yv9fea68+Uz7/n6iK7Ts+4jKv3dI5qD0va9T01qAevfOFjL/8aSn+ik05PqiYdvtPRqpy8cnX9/RQZoZl+Tw9X+lsxXrto7PcdfZycIA/cioNcD66A/9Y1ABFl2rVxbabb7Db+HuYCrzfoi47qGlwABlVkhK6t0VP42dPnqCnh+9/7AU4POzdeEag7IKZlglM+tfN+0DSnaSLkxliEZYJRZKg7J+L4oSc/WoO3BlZrzh22YAwRd0RwklRREhGUX/mlr2M+HPDJBy+R405ugaNXFwA04cqUqcfKGIsEejhez1zdy66mQI8n+iSSy99fVaLQcwJ9YjI++vOTq8eiV/Pk8k1tjOX43fjr1j43WQBouMWF3vSPBvoQ1z/1MhF7BU0/U64maOv3orDzHlPLGCv+bd9l+4+5/Bp9ofVx60Mzdm0j4zU+eBXaEppsj/26cVI3Q4U2XhEbS7WHNX0cpaGfT128wEgPU8kx7vNBxrrS02esVr2cVhX1LoBjt/72cAsD4Cf/+BI/efEBjPVw84S+qoxzlFpUPFC3QRIILbr0Wmk/lSCtYrLqEEOJFOLnGyoVexs1YmpVZQQRbDXBi4ENE0plm99Zh/P5hCdvvQ3rHB5ef4bTm3tkhTcba8aO2BRvf02u6XFdH5LLzGNsOMamXG/NX/jpC0IapF1UppWqhNp3Pf2XThH0hg8fnLl8SnMKXwAACf9JREFUXt/xpP/d9eLs87bq2HNB1qtvGp5k/YP0+6R7KvRJo2HHGIsek/e3yCV6vtzqZTzHJwsgCmmHqeNh99ilT/QGjOOkCSHDAsAY7ZyaLiR1Gddx6pgebOlOj25Kd7VRaWjEk6BTEvn9F2VxPlCjTjGAqEYPwzni1hx1ohyJ/SVVfPjjn+HDn32CeM5w06yeBnp/VmAdmYZW2Xm9gDH5oGrn1KSCkq16CO6ILQlsWTdygo2wVFUaNVtqLigl0TxbH0BWLfswz9jVTNtPM56/8x6evf0lPN7fYzs9Yt/PaIX6lTym2xceXo8DNCbuk0L6ZNEZVPn+6+36coZcdsaGvsiuNsTW0y7RGFbU60OTNgDQCX2JdrgzXocyI84dAQGP/r6oWp9fGkqPQLDv2KXv3BjhC18uYwJfL+8+QT63W1+ueIRWPSeRq/EswpJq1QUgXxg7/q2ORR+H2hffJU8QraHTeERDkqvtS66vSfr/ccNskCFTIn3o9D+6FpExXZeocAE19jzyKeLx/IDT44bttJO77DzCEtAaiT7WOzpooneb24CgGBVC6Fqu3lvikVoDCj3RjLVwUulMWHKBn6jkhQbyRreKLe80bssV3lExIcZI+HQlOjIrbt/7QIskM+Hu+du4ff4cad+RzhtSiYj7xlJbu8h1o14/hDYePAsePZTQga4Y771mqOk0o0iVhiRMJKkJ01SGsX94rzIRgcBT53IU6yTok1802pWLDN84PQASK+rlGvt9iDWXhFCTX6My7CR+FLQuOdNKX8JjcnYoSkMPiYBhWF47j5ulVO7yjaGH9lE4DEUBYJcNYZwEAogqQ5RWLpNZLucdS8UOtebxUGotEHPx3L1sBDLMVKT1ca5jwn9ufLUKZ5XzzFK03kcDtUzF6T0APixw+nkNWjHq39EarHUUKbMWrRFE5xDQFJPVm53SAG8sispiWmvgbg43OMeEXDbqvtTugM4bDk5x2ynDBo+8RUzzihjPEDGI+87WfGU7vNfnSyskjzgLrAtsCVjXW7pRKrgqpTTIIT0RF2gFRwF6o6So9XSyxnQSjnLiJQkUKErVsoRnrEUzBH9V3fRqK3rsNxTFARnjRiBUBbBaFYLpfQIBLNBK0YnSWXLk03YW2bWtrNXTk0bNfbI37YZfcCkpxstubbTu3mhg3tD0wWIsiG7Ex/DBIO2RRG8Qb+88+wx9DE1waLnCCE+sSqHBIYiclQ7aWiVcWCeXV3ONUrgA0k4euPX03Sq5Dnz/tUVqrVwotWQYsWhWT8rWhnR93PchVGucQ83EMBlnL3qmOWF4/yrWiMqAXasEGvaogl2jcBYnvdoteU+RsRDoJ2DYzMtoaHuE2+OO8+mEnCseK79k8o6D6hindbPi7UwXFlG+sGkN1dEML++82F5L9j4gHxOq6bzZzMmuN2SchVVUYieUCy7UP+vZIOvHpRHDONQI4beakAPUmeHnYuiB9qNb9BguaOqWUmEa4bncLe2YUEUbQcbIIMJwrgt3cRHA2JFo1c5t1aQLoEJeyRfb02Yoh96xSGhqt+pwsXFSqRGnjvQCaE2bykD9RChqQNeqMq0sYSNhoqVSqRXWu0sSqJPGOYdmqvZRKCxcM3s+DXTGs8bC+4lK1JYnZ0wUN3OGuqDTPF1V+HTTsWZM/hEYCmUyoSec07HqR5nxBrbaUaHpMileleY4HvRJs9bRyhY0D+yJtAse0mRomvIkIOTCegej5WCSkgrtYFU1gqYgFqVUuHPcYazBk9tbHB9PqLUOuUAjgtnP2M4Kl7VGldGIJ4e1cCGo3PWMaC2KElaoAuBVGEqPLmdRUx7yF62xyVJi0vq91oYNUKJOCAFqVn0cH/S6OEDGGjjPh1JzhlgLr5NBmoyEr1ZCOaQxsYXI4Bq7uWvg60MTRaqKJnBK0m7631CtUGspKdLLn87JqGsb3eWGHCS68BQnyMCoKwaqW5/25E3AsUOiKrf1FlIBa4mQLApNNgoj74QZY1WvFFzcPgRO8tYYtliLJuzkVkegY6sNovpG9PklJD2nfJHDqewFoVFQQHQRopHbK9YO1bWrFgYsqMBsnYUkhWE7g3r1ps5yg+cp26s3Rk/CpmPWsVcifK7WWwSnpu79+xTSjgbMExHJ3GDZtbe62KbgUatAaoPLiQjQ4/ERy7rAGIs9UtS0lIbzvpOvuqy4XW8RS8TxdETKBT6Y0SCzzsMgA+pSkksFrMAJy07WOMZ9PlDxoBSaFfOIARSGwH8LrL+06WlMaOlHzHAcrQr5xD1O113cKtdTwO5uvtb8r3SxN2IoAKxc0loSxELN6Qz2rBgco+GWKlADVXc7qLgrVObFXUzcOJPp/3VV+XHeMsHLWR8sr9F0FbvaULRY4H3gggkCaxhStE7oAGAMMT+AyqkrT6CVhtoIu3DeohRKirNhyKEaHX/hZuYmqy43hECI0Q55EXhjKRfTKt1nEvVGYQgliK1BS4gU2zW96MDTlPlXA6pwkegk9GIgVbQShcFfqK1BHCdw94XQlQQjZuiNAiwgdGpssJZ2T1YN05X51xobvMYSYGetRY0FVWUcjTS4bmfvgkeMCbXuQ2eGk0UwTzNKLTidj0NtjdagCTmRyY+mpBMBbAVMqyiisZi3iGhQ4DtQNQFxjhZExkH8lZS1d6gp06vYObRG21POdQOIgffKMNIHC2tZm1ZAWVYcSwgTgzIjcCKMN1XwS6zT2Ju7nnHMXyYzDfSkMf14NeinuHMWJWVeG7clMqIyMU2wVNbjoiAKFeB7Ci56Riw5swNM6Q6rkoXCCV+NChaorVGjKXYnjBtRa9ScYY1DFfoDiOYQnb/d4+i+22plHqbRD8yIQRblEiTmYvO6jGpWKUBNFbkSdmG1WifWqhgDx7dphU2E+CkDoAjZbgRKhnHqm8BTshUm1WIETeHKnabr9PWiuVBRBOoIO4EROYzuooq8nbYjrA+cZ96N04s7f0ZYF9Ta4IIPKLZq0kQr+lornA8wjo2PVhpqpQl2ihSJpYFB4y4+eZSUtawnEOdhAe6y1sFIwRw8SoEe3wwPgnfwfsLj4wOsvTS4Wubko2Aq4D31N1Ohk4zRbN9WrUboLmuNUbkOxu1mNOO0cmQBGIPcAD8fOOii1ZkGJs61As4hnjfM80zTaU30nFFegjGqvCDaINTwztKvOIH6Q8uyctKAvmLGE07cm8vLcoOcEvaoMjBa0XKuqzYXWDg4B61z0y8spTQMRqxWlkREH7hVHm0CdRllCO2ysmawTOuAigTvIVZQIr2OxTF/cLbzaAvECcQAQcujFQ1p2xkWoYsiU6odqidK1GcasONa1FOtcNMK8wwUntBhomldjBHeBRgh5J3XIBAU/Uyram9C0QFrKV1jHETob2ysweLWUU7vauNa6UAIPBWD9ahO8E8jm+q5H9Jg5gAAAABJRU5ErkJggg==" alt="소방시설 아이콘"/>
  </div>
  <div class="pwa-banner-text">
    <div class="pwa-banner-title">📲 앱으로 설치하기</div>
    <div class="pwa-banner-sub">홈 화면에 바로가기 추가</div>
  </div>
  <div class="pwa-banner-btns">
    <button class="pwa-install-btn" id="pwa-install-btn">설치</button>
    <button class="pwa-dismiss-btn" id="pwa-dismiss-btn">나중에</button>
  </div>
</div>
<script>
/* ─────────────────────────────────────────
   PWA 설치 로직
───────────────────────────────────────── */
(function(){
  // 서비스 워커 등록
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function() {
      navigator.serviceWorker.register('./sw.js')
        .then(function(reg) { console.log('SW registered:', reg.scope); })
        .catch(function(err) { console.warn('SW registration failed:', err); });
    });
  }

  var deferredPrompt = null;
  var banner = document.getElementById('pwa-banner');
  var installBtn = document.getElementById('pwa-install-btn');
  var dismissBtn = document.getElementById('pwa-dismiss-btn');
  var dismissed = localStorage.getItem('pwa-dismissed');

  window.addEventListener('beforeinstallprompt', function(e) {
    e.preventDefault();
    deferredPrompt = e;
    if (!dismissed && banner) {
      banner.classList.remove('hidden');
    }
  });

  if (installBtn) {
    installBtn.addEventListener('click', function() {
      if (!deferredPrompt) return;
      deferredPrompt.prompt();
      deferredPrompt.userChoice.then(function(result) {
        if (result.outcome === 'accepted') {
          banner.classList.add('hidden');
        }
        deferredPrompt = null;
      });
    });
  }

  if (dismissBtn) {
    dismissBtn.addEventListener('click', function() {
      banner.classList.add('hidden');
      localStorage.setItem('pwa-dismissed', '1');
    });
  }

  window.addEventListener('appinstalled', function() {
    if (banner) banner.classList.add('hidden');
    deferredPrompt = null;
  });
})();
</script>

<script>
/* v5.0-HDR — 탭·요약 스트립. 검토 로직은 건드리지 않는다 : 탭은 스크롤/오버레이 열기, 스트립은 window._RD 읽기만 */
(function(){
  function setSum(){
    var R=window._RD||null; var f=function(id,v){var e=document.getElementById(id);if(e)e.textContent=v;};
    if(!R){['sb-cat','sb-area','sb-fl','sb-req','sb-cond'].forEach(function(id){f(id,'—');});return;}
    var d=R.data||{}; f('sb-cat',R.catLabel||'—'); f('sb-area',d.totalArea?d.totalArea.toLocaleString()+' ㎡':'—');
    f('sb-fl',(d.floorsAbove||0)+'F'+(d.floorsBelow?' / B'+d.floorsBelow:'')); f('sb-req',(R.reqCnt||0)+'종'); f('sb-cond',(R.condCnt||0)+'종');
  }
  var cb=document.getElementById('calc-btn'); if(cb) cb.addEventListener('click',function(){setTimeout(setSum,0);});
  var tabs=document.querySelectorAll('.tb[data-go]');
  tabs.forEach(function(t){t.addEventListener('click',function(){
    var go=t.getAttribute('data-go');
    if(go==='a4'){ if(typeof openA4Preview==='function') openA4Preview(false); return; }
    tabs.forEach(function(x){x.classList.toggle('active',x===t);});
    var el=document.querySelector(go==='result'?'#result-panel':'.input-panel'); if(el) el.scrollIntoView({behavior:'smooth',block:'start'});
  });});
  setSum();
})();
</script>
<!-- 아이폰 · 아이패드 설치 안내(2026-10-30 전수 정비) — Safari에서 앱 미설치 상태일 때 세션 1회 · 인쇄 제외 -->
<style>#mm-ios-tip{position:fixed;left:12px;right:12px;bottom:calc(12px + env(safe-area-inset-bottom,0px));z-index:99999;display:none;align-items:center;gap:10px;padding:12px 14px;border-radius:14px;background:#0B1B2E;color:#F4F1EA;border:1px solid rgba(255,255,255,.18);box-shadow:0 8px 28px rgba(0,0,0,.35);font:600 13px/1.5 'Pretendard','Noto Sans KR',system-ui,sans-serif;max-width:560px;margin:0 auto}#mm-ios-tip b{color:#86efac}#mm-ios-tip button{flex:none;margin-left:auto;padding:7px 12px;border-radius:9px;border:1px solid rgba(255,255,255,.25);background:rgba(255,255,255,.08);color:#F4F1EA;font:inherit;cursor:pointer}@media print{#mm-ios-tip{display:none!important}}</style>
<div id="mm-ios-tip" role="dialog" aria-label="홈 화면에 앱 설치 안내"><span style="font-size:20px">📲</span><span>홈 화면에 앱으로 설치 — Safari <b>공유</b> 단추 → <b>홈 화면에 추가</b></span><button type="button" aria-label="설치 안내 닫기">닫기</button></div>
<script>(function(){try{var n=navigator,ios=/iphone|ipad|ipod/i.test(n.userAgent)||(n.platform==='MacIntel'&&n.maxTouchPoints>1),sa=(window.matchMedia&&matchMedia('(display-mode: standalone)').matches)||n.standalone===true;if(!ios||sa)return;try{if(sessionStorage.getItem('mm-ios-tip'))return}catch(e){}var t=document.getElementById('mm-ios-tip');if(!t)return;t.querySelector('button').addEventListener('click',function(){t.style.display='none';try{sessionStorage.setItem('mm-ios-tip','1')}catch(e){}});setTimeout(function(){t.style.display='flex'},2500)}catch(e){}})();</script>
<!-- ══ FOOTER (하단 버전 표시) ══ -->
<footer class="mm-foot no-print">
  <div class="foot-inner">
    <div>
      <div class="foot-nm">MANMIN Ver-6.1</div>
      <div class="foot-desc">소방시설 설치 검토 시스템 | 소방시설법 시행령</div>
    </div>
    <div class="foot-copy">ARCHITECT KIM MANMIN © 2026</div>
  </div>
</footer>
<script id="mm-mono-print">/* v5.2.5 (2026-10-31) — A4 단색 인쇄(작업지시서 §25-6-25 · v2 §25-6-26) */
/* MANMIN A4 단색 인쇄 v2 (2026-10-31, 작업지시서 §25-6-25 · v2 §25-6-26) — 인쇄할 때만(beforeprint) 계산서를 검정 · 회색으로, 끝나면(afterprint) 화면 그대로 되돌림.
   진한 띠 → 바탕 없이 굵은 글자 + 선(표 머리는 연회색), 색 카드 → 회색 테두리, 색 글자 → 검정 · 회색, 색 선 → 회색, 그림 문자 → 회색.
   색이 남는 곳: ① 판정(적합 · 부적합 등 짧은 글) ② 도구가 지정한 최종 결과(window.MM_MONO_KEEP 선택자) ③ 두께 8px 이하 공종색 선.
   v2 — 쪽 전체를 감싸는 바탕(body · 계산서 바깥 틀: 인쇄 폭 80% 이상 · 높이 500px 이상)은 바탕만 지우고 테두리 선을 긋지 않음(소방 9종 쪽 외곽선 제거).
   도구별 설정(선택): window.MM_MONO_ROOT = 인쇄 영역 선택자(기본 body) · window.MM_MONO_KEEP = 색 유지 선택자 · window.MM_MONO_OFF = true 면 끔. */
(function () {
  if (window.__mmMono) return; window.__mmMono = 1;
  var saved = [], accent = new Map(), keeps = [];
  var VERDICT = /^[\s✓✔✗✘○●◎△×▲▼⚠️✅❌🟢🔴🟠🟡·:()\[\]【】「」]*(기준\s*(미달|충족|만족|초과)|미달|달성|미달성|합격|불합격|적합|부적합|만족|불만족|충족|미충족|OK|O\.K\.?|NG|N\.G\.?|가능|불가|불가능|허용|불허|의무|의무대상|비대상|해당|해당없음|비해당|대상|적정|부족|초과|통과|주의|위험|안전|양호|불량|PASS|FAIL)(\s*[(（\[][^)）\]]{0,24}[)）\]])?[\s.!·:\]】」✓✔✗✘]*$/i;
  var EMOJI = /\p{Extended_Pictographic}/u;
  function rgb(s) { var m = /rgba?\(([^)]+)\)/.exec(s || ''); if (!m) return null; var p = m[1].split(/[\s,\/]+/).filter(Boolean).map(parseFloat); return { r: p[0], g: p[1], b: p[2], a: p.length > 3 ? p[3] : 1 }; }
  function lum(c) { return (0.299 * c.r + 0.587 * c.g + 0.114 * c.b) / 255; }
  function chroma(c) { return Math.max(c.r, c.g, c.b) - Math.min(c.r, c.g, c.b); }
  function css(c) { return 'rgb(' + Math.round(c.r) + ',' + Math.round(c.g) + ',' + Math.round(c.b) + ')'; }
  function mix(c, t) { return { r: c.r + (255 - c.r) * t, g: c.g + (255 - c.g) * t, b: c.b + (255 - c.b) * t }; }
  function dark(c) { var l = lum(c); if (l < 0.45) return c; var k = 0.45 / l; return { r: c.r * k, g: c.g * k, b: c.b * k }; }
  function set(el, p, v) {
    if (!el.__mmS) { el.__mmS = 1; saved.push([el, el.getAttribute('style')]); }
    el.style.setProperty(p, v, 'important');
  }
  /* 덧그린 선은 안쪽 그림자 — 테두리처럼 높이를 바꾸지 않아 쪽 나눔이 그대로 */
  function line(el, v) { el.__mmL = 1; set(el, 'box-shadow', v); }
  /* 판정 글(짧은 글 · VERDICT)이 있으면, 그 글을 감싼 색 상자(위로 3단계, 표 칸에서 멈춤)까지 색 유지 */
  function tinted(cs) { var b = rgb(cs.backgroundColor), t = rgb(cs.borderTopColor), w = parseFloat(cs.borderTopWidth) || parseFloat(cs.borderLeftWidth); return (b && b.a > 0.05 && chroma(b) > 8) || (w > 0 && t && chroma(t) > 40) || /gradient/.test(cs.backgroundImage); }
  function markKeep(root, sel) {
    root.querySelectorAll('*').forEach(function (el) {
      if (el.children.length || el instanceof SVGElement) return; var t = (el.textContent || '').trim(); if (!t || t.length > 30 || !VERDICT.test(t)) return;
      var k = el, a = el;
      for (var n = 0; n < 4 && a && a !== root; n++) { if (tinted(getComputedStyle(a)) && a.getBoundingClientRect().height < 160) { k = a; break; } if (a.tagName === 'TD' || a.tagName === 'TH') break; a = a.parentElement; }
      k.__mmK = 1; keeps.push(k);
    });
    if (sel) root.querySelectorAll(sel).forEach(function (el) { el.__mmK = 1; keeps.push(el); });
  }
  function keepOf(el) { for (var a = el; a; a = a.parentElement) if (a.__mmK) return a; return null; }
  function run() {
    if (window.MM_MONO_OFF) return;
    var sel = window.MM_MONO_KEEP || '', roots = document.querySelectorAll(window.MM_MONO_ROOT || 'body');
    roots.forEach(function (root) {
      markKeep(root, sel);
      var rw = root.getBoundingClientRect().width || document.documentElement.clientWidth;
      var list = [root].concat(Array.prototype.slice.call(root.querySelectorAll('*')));
      list.forEach(function (el) {
        var tag = el.tagName; if (tag === 'SCRIPT' || tag === 'STYLE' || tag === 'IMG' || tag === 'VIDEO' || tag === 'CANVAS') return;
        var cs = getComputedStyle(el); if (cs.display === 'none') return;
        var keep = keepOf(el), isSvg = el instanceof SVGElement;
        if (isSvg) {
          if (keep) return;
          ['fill', 'stroke'].forEach(function (p) { var c = rgb(cs[p]); if (c && c.a > 0 && chroma(c) > 40) { var l = lum(c); set(el, p, l < 0.55 ? '#555' : (l < 0.8 ? '#999' : '#ddd')); } });
          return;
        }
        var bg = rgb(cs.backgroundColor), img = cs.backgroundImage;
        if (img && img !== 'none' && /gradient/.test(img)) { var g = rgb((/rgba?\([^)]+\)/.exec(img) || [''])[0]); if (g) bg = g; set(el, 'background-image', 'none'); if (bg) set(el, 'background-color', css(bg)); }
        var rc = el.getBoundingClientRect(), h = rc.height, page = el === root || tag === 'BODY' || tag === 'HTML' || (rc.width >= rw * 0.8 && h >= 500), cell = tag === 'TD' || tag === 'TH' || tag === 'TR', head = tag === 'TH' || !!el.closest('thead');
        if (bg && bg.a > 0.05) {
          var bl = lum(bg), bc = chroma(bg);
          if (h > 0 && h <= 8 && (bc > 40 || bl < 0.5)) { /* 얇은 공종색 선 — 그대로 */ }
          else if (keep) { if (bc > 40 && bl < 0.75) { var a = dark(bg); accent.set(keep, a); set(el, 'background-color', css(mix(bg, 0.88))); line(el, 'inset 0 0 0 1.5px ' + css(a)); set(el, 'color', css(a)); } }
          else if (page) set(el, 'background-color', 'transparent');
          else if (bl < 0.6) {
            if (head) set(el, 'background-color', '#ececec');
            else if (cell) { set(el, 'background-color', 'transparent'); line(el, 'inset 0 1.5px 0 #111, inset 0 -1.5px 0 #111'); set(el, 'font-weight', '800'); }
            else if (h < 64) { set(el, 'background-color', 'transparent'); line(el, 'inset 3px 0 0 ' + (bc > 40 ? css(bg) : '#111') + ', inset 0 -1px 0 #999'); }
            else { set(el, 'background-color', 'transparent'); line(el, 'inset 0 0 0 1.5px #555'); }
          }
          else if (bc > 8) {
            if (cell || head) set(el, 'background-color', '#f3f3f3');
            else { set(el, 'background-color', 'transparent'); if (parseFloat(cs.borderTopWidth) === 0 && h > 20) line(el, 'inset 0 0 0 1px #bbb'); }
          }
          set(el, '-webkit-print-color-adjust', 'exact'); set(el, 'print-color-adjust', 'exact');
        }
        ['Top', 'Right', 'Bottom', 'Left'].forEach(function (s) {
          if (keep || parseFloat(cs['border' + s + 'Width']) <= 0) return; var c = rgb(cs['border' + s + 'Color']);
          if (c && c.a > 0 && chroma(c) > 40) set(el, 'border-' + s.toLowerCase() + '-color', lum(c) < 0.6 ? '#555' : '#aaa');
        });
        var c = rgb(cs.color);
        if (c) {
          if (keep) { if (lum(c) > 0.8) set(el, 'color', css(accent.get(keep) || { r: 17, g: 17, b: 17 })); }
          else if (chroma(c) > 40) set(el, 'color', lum(c) < 0.6 ? '#111' : '#555');
          else if (lum(c) > 0.8) set(el, 'color', '#111');
        }
        if (cs.textShadow !== 'none') set(el, 'text-shadow', 'none');
        if (cs.boxShadow !== 'none' && !el.__mmL) set(el, 'box-shadow', 'none');
        if (!keep && !el.children.length && EMOJI.test(el.textContent || '')) set(el, 'filter', 'grayscale(1)');
      });
    });
  }
  function undo() { for (var i = saved.length - 1; i >= 0; i--) { var e = saved[i][0], s = saved[i][1]; if (s === null) e.removeAttribute('style'); else e.setAttribute('style', s); e.__mmS = 0; e.__mmL = 0; } saved = []; accent = new Map(); keeps.forEach(function (k) { k.__mmK = 0; }); keeps = []; }
  function arm() { addEventListener('beforeprint', function () { undo(); run(); }); addEventListener('afterprint', undo); }
  if (document.readyState === 'complete') arm(); else addEventListener('load', arm);
  window.__mmMonoRun = run; window.__mmMonoUndo = undo;
})();
</script>
<script id="mm-foot-stick">/* v5.2.7 (2026-11-01) — 하단 버전 카드 바닥 고정(작업지시서 §25-6-30) */
/* MANMIN 하단 버전 카드 바닥 고정 v1 (2026-11-01, 작업지시서 §25-6-30)
   내용이 짧은 탭(기준표 · 법조문 · 결과 전 등)이나 세로로 긴 화면에서 하단 버전 카드(footer)가 내용 바로 뒤 — 화면 중간 — 에 떠 있던 것을
   화면 맨 아래로 내린다. 내용이 화면보다 길면 아무것도 바꾸지 않는다(원래대로 내용 끝에 붙음).
   방법: footer 위 여백(margin-top)에 「화면 높이 − 문서 끝」 만큼만 더한다. 도구마다 body 배치(flex · grid · block)가 달라 CSS 만으로는 일률 적용이 안 됨.
   다시 맞추는 때: 처음 · 글꼴 로드 · 창 크기 · 화면 회전 · 탭 전환 등 내용 크기 변화(ResizeObserver) · 클릭 직후. 인쇄 중에는 원래 여백. */
(function () {
  if (window.__mmFootStick) return; window.__mmFootStick = 1;
  var f = null, ex = 0, base = 0, raf = 0, printing = false;
  function foot() { var a = document.querySelectorAll('footer'); return a.length ? a[a.length - 1] : null; }
  function trail(el) {   /* footer 아래 조상들의 아래 안쪽 여백 · 테두리 */
    var t = 0;
    for (var x = el.parentElement; x && x !== document.documentElement; x = x.parentElement) {
      var cs = getComputedStyle(x); t += (parseFloat(cs.paddingBottom) || 0) + (parseFloat(cs.borderBottomWidth) || 0) + (parseFloat(cs.marginBottom) || 0);
    }
    return t + (parseFloat(getComputedStyle(el).marginBottom) || 0);
  }
  function fit() {
    raf = 0; if (printing) return;
    f = f && f.isConnected ? f : foot(); if (!f) return;
    if (ex) { f.style.marginTop = ''; ex = 0; }
    if (getComputedStyle(f).display === 'none') return;
    base = parseFloat(getComputedStyle(f).marginTop) || 0;
    var vh = document.documentElement.clientHeight || window.innerHeight;
    var end = f.getBoundingClientRect().bottom + (window.pageYOffset || 0) + trail(f);
    var need = Math.floor(vh - end);
    if (need > 0) { ex = need; f.style.marginTop = (base + need) + 'px'; }
  }
  function req() { if (!raf) raf = requestAnimationFrame(fit); }
  function start() {
    fit();
    if (window.ResizeObserver) {
      var ro = new ResizeObserver(req); ro.observe(document.body);
      for (var c = document.body.firstElementChild; c; c = c.nextElementSibling) if (c.tagName !== 'SCRIPT' && c.tagName !== 'STYLE') ro.observe(c);
    }
    window.addEventListener('resize', req); window.addEventListener('orientationchange', req); window.addEventListener('load', req);
    document.addEventListener('click', function () { setTimeout(req, 60); setTimeout(req, 400); }, true);
    if (document.fonts && document.fonts.ready) document.fonts.ready.then(req);
    window.addEventListener('beforeprint', function () { printing = true; if (f && ex) { f.style.marginTop = ''; ex = 0; } });
    window.addEventListener('afterprint', function () { printing = false; req(); });
  }
  if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', start); else start();
})();
</script>
<!-- MM-HEADER:BEGIN v1.1 -->
<style id="mm-header-local">@media (min-width:768px) and (min-height:600px){.mm-hdr-c .header-inner{padding-top:10px!important;padding-bottom:6px!important}.mm-hdr-c .hdr-h1{white-space:nowrap;overflow:hidden;text-overflow:ellipsis}@media(max-width:640px){.mm-hdr-c .hdr-h1{font-size:15px!important}}.input-panel{top:calc(var(--mm-hdr-h,0px) + 20px)}}</style>
<script id="mm-header-js" data-shell=".hdr-shell" data-hide=".hdr-eyebrow,.hdr-sub,.hdr-right-wrap">
/* manmin-header.js v1.1 — MANMIN 공통 헤더 고정 원본 (2026-11-25, MIN 「추천안대로 진행해줘」 — 데스크톱 · 태블릿만 고정, 휴대폰은 고정 없이)
   v1.1 보강 — matchMedia 없는 브라우저는 고정하지 않음 · check.py 주입 누락 = 실패(Codex 지적, MIN 「1~3 모두 승인」)
   v1.0 (2026-11-25, MIN 「추천안대로 승인」) — 처음 판(모든 화면 고정)
   직접 고치지 말 것: 도구에는 inject.py 로만 넣고 check.py 로 확인한다(MM-PRINT · MM-PROJECT 와 같은 방식).
   동작
   - 고정 화면 조건(MQ, 아래 기본값: 폭 768px 이상 + 높이 600px 이상 = 태블릿 · 데스크톱)에서만 작동한다.
     휴대폰(세로 · 가로 모두)은 조건 밖 → 머리가 지금처럼 스크롤과 함께 올라가고, 도구별 css 도 적용되지 않는다(화면이 원래와 같음).
     화면을 돌리거나 창 크기가 바뀌어 조건이 바뀌면 그 자리에서 고정/해제가 바뀐다.
   - data-shell 로 찾은 머리 덩어리(머리 + 탭)를 position:sticky; top:0 으로 붙인다.
   - 내려서 머리 높이 차(Δ = 전체 − 접힘)만큼 지나면 .mm-hdr-c 를 붙여 data-hide 요소를 숨긴다(접힘).
     접힐 때 줄어든 Δ 만큼 margin-bottom 을 주어 문서 높이를 그대로 둔다 → 내용이 튀지 않고, 스크롤 고정(앵커링) 때문에 접힘/펼침이 되풀이되지 않는다.
   - 지금 보이는 머리 높이를 --mm-hdr-h 로 내보낸다(조건 밖이면 0) → html scroll-padding-top(앵커 · scrollIntoView 가림 방지)와 도구의 다른 sticky 패널이 쓴다.
   - 인쇄 · JPG 출력에는 영향 없음(@media print 에서 static, 머리는 원래 no-print).
   설정(script 태그 속성 · tools.json): data-shell(필수, CSS 선택자) · data-hide(접힐 때 숨길 요소, 없으면 접지 않고 붙이기만) · data-mq(고정 화면 조건, 없으면 MQ 기본값)
   도구별 접힘 여백 등은 tools.json "css" → 같은 구간 안 <style id="mm-header-local"> 로 들어가며, inject 가 같은 MQ 조건(@media)으로 감싼다. */
(function () {
  var MQ_DEFAULT = '(min-width:768px) and (min-height:600px)';
  var S = document.currentScript;
  var SEL = S.getAttribute('data-shell'), HIDE = S.getAttribute('data-hide') || '', MQ = S.getAttribute('data-mq') || MQ_DEFAULT;
  if (!SEL || !window.matchMedia) return;   /* matchMedia 모르는 옛 브라우저 → 스타일도 넣지 않고 지금처럼(휴대폰과 같게) */
  var st = document.createElement('style');
  st.id = 'mm-header-css';
  st.textContent =
    '@media ' + MQ + '{' +
      '.mm-hdr{position:-webkit-sticky;position:sticky;top:0;z-index:1100}' +
      'html{scroll-padding-top:calc(var(--mm-hdr-h,0px) + 8px)}' +
      (HIDE ? '.mm-hdr.mm-hdr-c :is(' + HIDE + '){display:none!important}' : '') +
    '}' +
    '@media print{.mm-hdr{position:static!important;margin-bottom:0!important}html{scroll-padding-top:0!important}}';
  document.head.appendChild(st);
  var mql = window.matchMedia(MQ);
  function active() { return mql.matches; }
  var el = null, full = 0, comp = 0, on = false, raf = 0, lastW = 0;
  function setVar() {
    document.documentElement.style.setProperty('--mm-hdr-h', active() ? (on ? comp : full) + 'px' : '0px');
  }
  function apply(want) {
    on = want;
    el.classList.toggle('mm-hdr-c', on);
    el.style.marginBottom = on ? (full - comp) + 'px' : '';
    setVar();
  }
  function measure() {
    var was = on;
    el.classList.remove('mm-hdr-c'); el.style.marginBottom = '';
    if (!active()) { on = false; full = comp = 0; setVar(); return; }   /* 휴대폰: 고정 · 접힘 없음 */
    full = el.offsetHeight;
    if (HIDE) { el.classList.add('mm-hdr-c'); comp = el.offsetHeight; el.classList.remove('mm-hdr-c'); } else comp = full;
    on = false; apply(was && full - comp > 4); update();
  }
  function update() {
    raf = 0;
    if (!el || !active()) return;
    var d = full - comp, want = d > 4 && (window.pageYOffset || document.documentElement.scrollTop) > d;
    if (want !== on) apply(want);
  }
  function onScroll() { if (!raf) raf = requestAnimationFrame(update); }
  function onResize() {
    var w = window.innerWidth;
    if (w === lastW) return;          /* 아이폰 주소창 높이 변화(폭 그대로)는 무시 — 높이 조건이 바뀌면 아래 mql 변화로 처리 */
    lastW = w; measure();
  }
  function init() {
    try { el = document.querySelector(SEL); } catch (e) { el = null; return true; }   /* :has() 모르는 옛 브라우저 → 고정 없이 지금처럼 */
    if (!el) return false;
    el.classList.add('mm-hdr');
    lastW = window.innerWidth; measure();
    window.addEventListener('scroll', onScroll, { passive: true });
    window.addEventListener('resize', onResize);
    if (mql.addEventListener) mql.addEventListener('change', measure); else if (mql.addListener) mql.addListener(measure);   /* 화면 돌림 · 창 크기로 조건이 바뀔 때 */
    if (document.fonts && document.fonts.ready) document.fonts.ready.then(measure);   /* 글꼴 늦게 오면 높이 다시 */
    window.addEventListener('load', measure);
    return true;
  }
  if (!init()) {                        /* React 도구: 머리가 늦게 그려지면 나타날 때까지 기다림 */
    var mo = new MutationObserver(function () { if (init()) mo.disconnect(); });
    mo.observe(document.documentElement, { childList: true, subtree: true });
    setTimeout(function () { mo.disconnect(); }, 15000);
  }
  window.mmHeaderRemeasure = function () { if (el) measure(); };
})();
</script>
<!-- MM-HEADER:END -->
<!-- MM-FAB:BEGIN v1.0 -->
<script id="mm-fab-js" data-items="[&quot;#help-fab &gt; .help-fab&quot;]">
/* MANMIN 공통 하단 떠 있는 단추 원본 manmin-fab.js v1.0 (2026-11-26, 작업지시서 §25-6-117 — 샘플 v0.9 · MIN 「권장안대로 승인」)
   정본: Z:\MIN-A\01.만민자료\02.설계자료\11.개발자료\68.개발자료[하단버튼]\버전s-1.0\manmin-fab-v1.0\
   도구에는 inject.py 가 MM-FAB:BEGIN · MM-FAB:END 표식 사이에 그대로 끼워 넣음(외부 링크 없음). 도구에서 직접 고치지 말 것.
   하는 일: 오른쪽 아래 떠 있는 단추(안내 · 초기화 · 앱 설치 · 건물개요 · 맨 위로)를 한 줄 기둥으로 쌓고 크기 · 여백 · 간격을 통일한다.
     - 도구의 단추 HTML · 이벤트 · 색 · 글자는 그대로 두고, 자리와 크기만 스타일시트(!important)로 정한다(DOM 이동 없음 → React 도구도 안전).
     - data-items = 아래 → 위 순서의 선택자 목록. 문자열은 tile(72×76), {"sel":..,"kind":"mini"} 은 44×44 원, "pill" 은 72×28.
       건물개요(.mm-proj-btn, MM-PROJECT)는 목록에 없으면 맨 위 pill 로 자동 추가(data-pill="0" 이면 안 함).
     - 숨겨진 단추(display:none · 조건부 앱 설치 단추)는 자리를 차지하지 않는다 → 나타나면 위 단추가 한 칸 올라가고, 사라지면 내려와 빈칸 없이 간격 8px.
     - 앱 설치 단추(선택자에 install · pwa-fab 포함, 또는 "install":true)는 설치 완료(appinstalled) · 앱으로 실행 중(standalone)이면
       도구가 숨기지 않아도 숨긴다(브라우저 메뉴로 설치해 도구의 설치 단추가 남는 경우 포함).
     - 화면 아래에 붙는 띠가 보이면 그 높이 + 간격만큼 기둥 전체를 올린다. MANMIN 설치 · 업데이트 띠(AVOID0 — 클래스 · id 14종)는 기본,
       data-avoid = 도구별 추가(점수 바 · 상태줄 등). 아래 240px 안에 걸친 띠면 화면 끝에서 조금 떠 있어도 피한다. 띠가 닫히면 다시 내려온다.
     - 건물개요 메뉴(.mm-proj-menu)는 건물개요 단추 바로 위에 열리게 자리만 맞춘다.
   규격(v1.0): 기준점 오른쪽 18 · 아래 18px(휴대폰 <768px: 12 · 16px) + 아이폰 홈 막대(safe-area), 간격 8px,
     tile 72×76 · 둥근 모서리 16px, pill 72×28, mini 44×44, z-index 1200(머리 1100 위 · 창 9000 아래).
     높이가 낮은 화면(≤500px, 휴대폰 가로): tile 60×60 · 간격 6px.
   인쇄 · JPG: 목록의 단추 + 기본 설치 · 업데이트 띠(AVOID0) + data-print-hide 선택자를 @media print 에서 숨김. */
(function () {
  var me = document.currentScript; if (!me || window.MMFab) return;
  var VER = 'v1.0';
  function J(a, d) { try { return JSON.parse(me.getAttribute(a) || d); } catch (e) { return JSON.parse(d); } }
  var INST_RE = /install|pwa-fab|pwa-hdr/i;   /* 앱 설치 단추로 볼 선택자(목록에서 "install":false 로 끌 수 있음) */
  var items = J('data-items', '[]').map(function (x) {
    var o = typeof x === 'string' ? { sel: x } : x;
    return { sel: o.sel, kind: o.kind || 'tile', install: o.install !== undefined ? !!o.install : INST_RE.test(o.sel) };
  });
  if (me.getAttribute('data-pill') !== '0' && !items.some(function (x) { return x.sel === '.mm-proj-btn'; })) items.push({ sel: '.mm-proj-btn', kind: 'pill' });
  var AVOID0 = ['.pwa-install-banner', '.pwa-banner', '.pwa-outer', '.install-banner', '.ibar', '.iosgd', '#pwa-banner', '#pwaBanner', '#pwa-install-banner', '#pwa-install-bar', '#pwa-bottom-banner', '#installBanner', '#sw-update-bar', '#mm-ios-tip'];
  var avoid = AVOID0.concat(J('data-avoid', '[]'));   /* MANMIN 설치 · 업데이트 띠는 기본으로 피함 + 도구별 추가 */
  if (!items.length) return;
  var mqPhone = window.matchMedia ? matchMedia('(max-width:767px)') : null;
  var mqShort = window.matchMedia ? matchMedia('(max-height:500px)') : null;
  var mqApp = window.matchMedia ? matchMedia('(display-mode: standalone)') : null;
  var justInstalled = false;   /* 이번 방문에서 설치 완료(appinstalled) — 새로 고침하면 브라우저가 설치 단추를 다시 띄우지 않으므로 저장하지 않음 */
  function installed() { return justInstalled || !!(mqApp && mqApp.matches) || navigator.standalone === true; }
  var live = document.createElement('style'); live.id = 'mm-fab-live';
  var fixed = document.createElement('style'); fixed.id = 'mm-fab-style';
  var all = items.map(function (x) { return x.sel; }).concat(AVOID0, J('data-print-hide', '[]')).join(',');   /* 설치 · 업데이트 띠(AVOID0)는 인쇄 내용이 아니므로 기본 숨김 + data-print-hide = 도구별 추가 */
  fixed.textContent = '@media print{' + all + '{display:none!important}}';
  document.head.appendChild(fixed); document.head.appendChild(live);

  function geo() {
    var ph = mqPhone && mqPhone.matches, sh = mqShort && mqShort.matches;
    return { R: ph ? 12 : 18, B: ph ? 16 : 18, G: sh ? 6 : 8, tile: sh ? [60, 60] : [72, 76], pill: [72, 28], mini: [44, 44] };
  }
  function shown(el) {
    if (!el || !el.getClientRects().length) return false;
    var cs = getComputedStyle(el); return cs.visibility !== 'hidden' && cs.display !== 'none';
  }
  var last = '', state = {};
  function layout() {
    var g = geo(), vw = innerWidth, vh = innerHeight, lift = 0, liftBy = [];
    avoid.forEach(function (s) {
      var els; try { els = document.querySelectorAll(s); } catch (e) { return; }
      Array.prototype.forEach.call(els, function (el) {
        if (!shown(el)) return; var r = el.getBoundingClientRect();
        if (r.top >= vh - 1 || r.bottom < vh - 240 || r.right < vw - g.R - g.tile[0] || r.height > vh * 0.6) return;   /* 화면 아래쪽(240px 안)에 걸쳐 기둥 쪽에 있는 띠만 — 창 · 큰 패널 제외 */
        var h = vh - r.top + g.G; if (h > lift) { lift = h; } liftBy.push(s);
      });
    });
    var off = lift, css = '', slots = [], pillOff = null, inst = installed();
    items.forEach(function (it) {
      if (it.install && inst) { css += it.sel + '{display:none!important}'; return; }   /* 설치 뒤 · 앱 실행 중 = 설치 단추 숨기고 자리도 비우지 않음 */
      var el; try { el = document.querySelector(it.sel); } catch (e) { return; }
      if (!shown(el)) return;
      var sz = g[it.kind] || g.tile, base = 'bottom:calc(' + g.B + 'px + env(safe-area-inset-bottom,0px) + ' + Math.round(off) + 'px)!important;';
      css += it.sel + '{position:fixed!important;right:' + g.R + 'px!important;left:auto!important;top:auto!important;' + base
        + 'width:' + sz[0] + 'px!important;height:' + sz[1] + 'px!important;min-width:0!important;min-height:0!important;max-width:none!important;max-height:none!important;'
        + 'margin:0!important;box-sizing:border-box!important;z-index:1200!important;'
        + (it.kind === 'tile' ? 'padding:4px 3px!important;border-radius:16px!important;justify-content:center!important;align-items:center!important;gap:2px!important;line-height:1.15!important;text-align:center!important;' : '')
        + (it.kind === 'pill' ? 'padding:0 4px!important;border-radius:999px!important;justify-content:center!important;gap:3px!important;font-size:11.5px!important;line-height:1!important;' : '')
        + (it.kind === 'mini' ? 'padding:0!important;border-radius:50%!important;' : '')
        + '}';
      if (it.kind === 'pill' && it.sel === '.mm-proj-btn') pillOff = off;
      slots.push({ sel: it.sel, kind: it.kind, bottom: g.B + Math.round(off) });
      off += sz[1] + g.G;
    });
    if (pillOff !== null) {
      var mb = g.B + Math.round(pillOff) + g.pill[1] + 6;
      css += '.mm-proj-menu{right:' + g.R + 'px!important;left:auto!important;top:auto!important;bottom:calc(' + mb + 'px + env(safe-area-inset-bottom,0px))!important;max-height:calc(100vh - ' + (mb + 8) + 'px)!important;overflow:auto!important}';
    }
    css = '@media screen{' + css + '}';
    if (css !== last) { live.textContent = css; last = css; }
    state = { ver: VER, geo: g, lift: Math.round(lift), liftBy: liftBy, installed: inst, slots: slots };
  }
  var q = 0;
  function sched() { if (q) return; q = (window.requestAnimationFrame || setTimeout)(function () { q = 0; layout(); }); }
  layout();
  addEventListener('resize', sched); addEventListener('orientationchange', sched); addEventListener('load', sched);
  addEventListener('appinstalled', function () { justInstalled = true; sched(); });
  if (mqApp) { if (mqApp.addEventListener) mqApp.addEventListener('change', sched); else if (mqApp.addListener) mqApp.addListener(sched); }
  document.addEventListener('transitionend', sched, true); document.addEventListener('animationend', sched, true);
  if (window.MutationObserver) new MutationObserver(sched).observe(document.body, { childList: true, subtree: true, attributes: true, attributeFilter: ['class', 'style', 'hidden'] });
  window.MMFab = { ver: VER, layout: layout, state: function () { return state; } };
})();
</script>
<!-- MM-FAB:END -->
<!-- MM-PROJECT:BEGIN v1.3 -->
<script id="mm-project-js" data-tool="소방시설 설치검토" data-pos="bottom:104px;right:18px" data-map="{&quot;사업명&quot;:&quot;-&quot;,&quot;위치&quot;:&quot;-&quot;,&quot;발주처&quot;:&quot;-&quot;,&quot;작성자&quot;:&quot;-&quot;,&quot;연면적&quot;:&quot;#total-area&quot;,&quot;지상층&quot;:&quot;#floors-above&quot;,&quot;지하층&quot;:&quot;#floors-below&quot;,&quot;높이&quot;:&quot;-&quot;,&quot;구조&quot;:&quot;-&quot;}">
/* MANMIN 공통 건물개요 원본 manmin-project.js v1.3 (2026-11-12, 작업지시서 §25-6-80 · v1.2 §25-6-52 · v1.1 §25-6-51 · v1.0 §25-6-50)
   v1.3: 불러오기 창 표에 도구 CSS(줄무늬 · 칸 배경 · 글자색 · 머리칸 대문자 · 작은 글자)가 새지 않도록 표 칸 모양 고정(정밀검토 C10) — 동작 · 저장값 · 파일 형식 같음
   정본: Z:\MIN-A\01.만민자료\02.설계자료\11.개발자료\65.개발자료[건물개요]\버전s-1.3\manmin-project-v1.3\
   도구에는 inject.py 가 MM-PROJECT:BEGIN · MM-PROJECT:END 표식 사이에 그대로 끼워 넣음(외부 링크 없음 · 오프라인 · Z: 사본 단독 동작). 도구에서 직접 고치지 말 것.
   하는 일: 같은 현장의 표지 정보 · 건물 수치를 localStorage「MANMIN_PROJECT_V1」에 담고 다른 도구에서 불러옴(같은 주소 manminkim-eng.github.io 아래 공유).
     저장 = 지금 도구 값을 담음(이 도구에 없는 항목은 저장값 그대로) · 불러오기 = 채울 값을 목록으로 먼저 보여 주고 확인하면 채움(이미 입력된 칸은 직접 체크해야 덮어씀)
     파일 내보내기 · 가져오기(.json) = PC · 태블릿 · Z: 사본(file://) 사이 옮기기. 단추와 창은 인쇄에 나오지 않음.
   칸 찾기: 이름표 정규식(공통 인쇄 원본의 label() 방식) → 못 찾는 칸은 script 태그 data-map 으로 지정.
     data-map='{"작성자":"#a4Author","높이":"-"}'  값: CSS 선택자 · "re:정규식"(이름표로 찾기) · "-"(이 도구에서 쓰지 않음)
   React 입력칸은 native value setter + input · change 이벤트로 채움. 계산 함수는 건드리지 않음.
   기타 설정: data-tool(저장한 도구 이름) · data-pos(단추 위치 CSS, 기본 "top:10px;right:12px" — 도구의 머리 글자 · 떠 있는 단추와 겹치지 않는 자리로 지정) */
(function () {
  var me = document.currentScript; if (!me || window.MMProject) return;
  var KEYNAME = 'MANMIN_PROJECT_V1', VER = 'v1.3';
  var KEYS = ['사업명', '위치', '발주처', '작성자', '연면적', '지상층', '지하층', '높이', '구조'];
  var NUM = { 연면적: 1, 지상층: 1, 지하층: 1, 높이: 1 };
  /* 이름표 정규식 — 사업명은 공통 인쇄 원본 KEY 와 같음 */
  var RX = {
    사업명: [/공사\s*\(?현장\)?\s*명|공사명|현장명|용역명|프로젝트명|사업명|건물명|건축물명/],
    위치: [/대지\s*위치|건축\s*위치|공사\s*위치|현장\s*위치|건설\s*위치|소재지|현장\s*주소|대지\s*주소/],
    발주처: [/발주처|발주자|발주기관|건축주/],
    작성자: [/작성자/],
    연면적: [/연면적/],
    지상층: [/지상\s*층/],
    지하층: [/지하\s*층/],
    높이: [/(건물|건축물)?\s*높이/, /처마|층고|천장|반자|난간|담장|옹벽|파라펫|기준|판독/],
    구조: [/구조\s*형식|구조\s*종류|주\s*구조|구조\s*방식/]
  };
  var MAP = {}; try { MAP = JSON.parse(me.getAttribute('data-map') || '{}'); } catch (e) { MAP = {}; }
  var TOOL = me.getAttribute('data-tool') || (document.title || '').split(/[·|—-]/)[0].trim();
  var POS = me.getAttribute('data-pos') || 'top:10px;right:12px';

  function label(e) {   /* 공통 인쇄 원본 manmin-print.js ② label() 과 같은 방식 */
    var t = (e.placeholder || '') + ' ' + (e.getAttribute('aria-label') || '') + ' ' + (e.labels && e.labels[0] ? e.labels[0].innerText : '');
    var p = e.parentElement;
    for (var k = 0; k < 3 && p; k++, p = p.parentElement) {
      var x = Array.prototype.filter.call(p.childNodes, function (n) { return n !== e && (n.nodeType === 3 || !n.querySelector || !n.querySelector('input,select,textarea')); })
        .map(function (n) { return n.textContent; }).join(' ').trim();
      if (x) { t += ' ' + x.slice(0, 40); break; }
    }
    return t;
  }
  function mine(e) { return e.closest && e.closest('.mm-proj-ui'); }
  function kindOk(k, e) {
    var tg = e.tagName, ty = (e.type || 'text').toLowerCase();
    if (tg === 'TEXTAREA') return !NUM[k];
    if (tg === 'SELECT') return k === '구조';
    if (tg !== 'INPUT') return false;
    if (NUM[k]) return ty === 'number' || ty === 'text';
    return ty === 'text' || ty === 'search';
  }
  function byRe(k, re, ex) {
    return Array.prototype.filter.call(document.querySelectorAll('input,select,textarea'), function (e) {
      if (mine(e) || !kindOk(k, e)) return false; var t = label(e); return re.test(t) && !(ex && ex.test(t));
    });
  }
  function fields(k) {
    var m = MAP[k];
    if (m === '-') return [];
    if (m && m.indexOf('re:') === 0) return byRe(k, new RegExp(m.slice(3)));
    if (m) { try { return Array.prototype.slice.call(document.querySelectorAll(m)); } catch (e) { return []; } }
    var others = KEYS.filter(function (x) { return x !== k && MAP[x] && MAP[x] !== '-' && MAP[x].indexOf('re:') !== 0; });
    return byRe(k, RX[k][0], RX[k][1]).filter(function (e) {   /* 다른 항목에 data-map 으로 지정된 칸은 빼기 */
      return !others.some(function (x) { try { return e.matches(MAP[x]); } catch (er) { return false; } });
    });
  }
  function shown(e) { return !!e.getClientRects().length; }
  function val(e) { if (e.tagName === 'SELECT') { var o = e.options[e.selectedIndex]; return o && e.value !== '' ? (o.text || '').trim() : ''; } return (e.value || '').trim(); }
  function current(k) {   /* 보이는 칸 우선, 없으면 숨은 칸 */
    var fs = fields(k), v = '';
    fs.forEach(function (e) { var x = val(e); if (x && !v && shown(e)) v = x; });
    if (!v) fs.forEach(function (e) { var x = val(e); if (x && !v) v = x; });
    return v;
  }
  function setNative(e, v) {
    var proto = e.tagName === 'SELECT' ? HTMLSelectElement.prototype : e.tagName === 'TEXTAREA' ? HTMLTextAreaElement.prototype : HTMLInputElement.prototype;
    var d = Object.getOwnPropertyDescriptor(proto, 'value');
    if (d && d.set) d.set.call(e, v); else e.value = v;
    e.dispatchEvent(new Event('input', { bubbles: true }));
    e.dispatchEvent(new Event('change', { bubbles: true }));
  }
  function optFor(sel, v) {   /* 선택칸은 글자가 같은 선택지가 있을 때만 */
    var n = String(v).replace(/\s+/g, ''), hit = null;
    Array.prototype.forEach.call(sel.options, function (o) { if (!hit && o.value !== '' && ((o.text || '').replace(/\s+/g, '') === n || o.value === v)) hit = o; });
    return hit;
  }
  function canFill(e, v) { return e.tagName !== 'SELECT' || !!optFor(e, v); }
  function fillOne(e, v) {
    if (e.tagName === 'SELECT') { var o = optFor(e, v); if (!o) return false; setNative(e, o.value); return true; }
    if (NUM_ok(e, v)) { setNative(e, String(v)); return true; } return false;
  }
  function NUM_ok(e, v) { return (e.type || '').toLowerCase() !== 'number' || /^-?\d+(\.\d+)?$/.test(String(v)); }

  function read() { try { var s = localStorage.getItem(KEYNAME); return s ? JSON.parse(s) : null; } catch (e) { return null; } }
  function write(o) { try { localStorage.setItem(KEYNAME, JSON.stringify(o)); return true; } catch (e) { return false; } }
  function clean(o) {   /* 가져온 파일 · 저장값 점검: 정해진 항목만, 글자로 */
    var r = {}; if (!o || typeof o !== 'object') return null;
    KEYS.forEach(function (k) { if (o[k] != null && String(o[k]).trim() !== '') r[k] = String(o[k]).trim().slice(0, 200); });
    r.updated = typeof o.updated === 'string' ? o.updated.slice(0, 40) : ''; r.from = typeof o.from === 'string' ? o.from.slice(0, 60) : '';
    return r;
  }
  function now() { var d = new Date(), z = function (n) { return (n < 10 ? '0' : '') + n; }; return d.getFullYear() + '-' + z(d.getMonth() + 1) + '-' + z(d.getDate()) + ' ' + z(d.getHours()) + ':' + z(d.getMinutes()); }
  function collect() { var o = {}; KEYS.forEach(function (k) { var v = current(k); if (v) o[k] = v; }); return o; }

  /* ── 화면 ── */
  /* 메뉴는 단추가 위쪽에 있으면 아래로, 아래쪽에 있으면 위로 연다 */
  var MPOS = POS.replace(/(top|bottom)\s*:\s*(\d+)px/, function (x, d, n) { return d + ':' + (+n + 34) + 'px'; });
  var theme = (document.querySelector('meta[name=theme-color]') || {}).content || '#334155';
  var css = '.mm-proj-ui{font-family:"Pretendard Variable",Pretendard,"Malgun Gothic",sans-serif;color:#1f2937;line-height:1.45;letter-spacing:0}'
    + '.mm-proj-btn{position:fixed;' + POS + ';z-index:2147483000;display:inline-flex;align-items:center;gap:4px;padding:4px 10px;font-size:12px;font-weight:600;border-radius:999px;border:1px solid ' + theme + ';color:' + theme + ';background:rgba(255,255,255,.94);box-shadow:0 1px 4px rgba(0,0,0,.12);cursor:pointer;white-space:nowrap}'
    + '.mm-proj-btn:hover{background:#fff}'
    + '.mm-proj-menu{position:fixed;' + MPOS + ';z-index:2147483001;background:#fff;border:1px solid #d1d5db;border-radius:10px;box-shadow:0 6px 24px rgba(0,0,0,.16);padding:6px;min-width:190px}'
    + '.mm-proj-menu button{display:block;width:100%;text-align:left;padding:8px 10px;font-size:13px;border:0;background:none;border-radius:6px;cursor:pointer;color:#1f2937}'
    + '.mm-proj-menu button:hover{background:#f3f4f6}.mm-proj-menu .mm-proj-sub{font-size:11px;color:#6b7280;padding:4px 10px 6px;border-bottom:1px solid #eee;margin-bottom:4px}'
    + '.mm-proj-back{position:fixed;inset:0;z-index:2147483002;background:rgba(15,23,42,.45);display:flex;align-items:center;justify-content:center;padding:12px}'
    + '.mm-proj-dlg{background:#fff;border-radius:12px;max-width:560px;width:100%;max-height:calc(100vh - 24px);overflow:auto;box-shadow:0 12px 40px rgba(0,0,0,.25)}'
    + '.mm-proj-dlg h3{margin:0;padding:14px 16px 4px;font-size:16px;color:' + theme + '}.mm-proj-dlg .mm-proj-note{padding:0 16px 8px;font-size:12px;color:#6b7280}'
    + '.mm-proj-dlg table{width:100%;min-width:0;max-width:100%;table-layout:auto;border-collapse:collapse;font-size:13px}.mm-proj-dlg th,.mm-proj-dlg td{padding:6px 8px;border-top:1px solid #eef0f3;text-align:left;vertical-align:top;white-space:normal;word-break:break-all}'
    + '.mm-proj-dlg th{font-weight:600;color:#374151;white-space:nowrap;background:#f9fafb}.mm-proj-dlg td.mm-proj-old{color:#9ca3af}.mm-proj-dlg .mm-proj-warn{color:#b45309;font-size:11px}'
    + '.mm-proj-foot{display:flex;gap:8px;justify-content:flex-end;padding:12px 16px}.mm-proj-foot button{padding:7px 14px;font-size:13px;border-radius:8px;border:1px solid #d1d5db;background:#fff;cursor:pointer}'
    + '.mm-proj-foot button.mm-proj-ok{background:' + theme + ';border-color:' + theme + ';color:#fff;font-weight:600}'
    + '.mm-proj-toast{position:fixed;left:50%;bottom:24px;transform:translateX(-50%);z-index:2147483003;background:#111827;color:#fff;padding:8px 14px;border-radius:8px;font-size:13px;max-width:calc(100vw - 32px)}'
    + '.mm-proj-dlg tr{background:transparent!important}.mm-proj-dlg td{background:#fff!important;color:#1f2937!important;font-size:13px!important;text-transform:none!important;letter-spacing:normal!important}.mm-proj-dlg td.mm-proj-old{color:#9ca3af!important}'
    + '.mm-proj-dlg th{background:#f9fafb!important;color:#374151!important;font-size:13px!important;font-weight:600!important;text-transform:none!important;letter-spacing:normal!important}'
    + '@media (max-width:480px){.mm-proj-dlg th,.mm-proj-dlg td{padding:5px 6px;font-size:12px!important}}'
    + '@media print{.mm-proj-ui{display:none!important}}';
  function h(tag, attrs, html) { var e = document.createElement(tag); for (var k in attrs || {}) e.setAttribute(k, attrs[k]); if (html != null) e.innerHTML = html; return e; }
  function esc(s) { return String(s).replace(/[&<>"]/g, function (c) { return { '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]; }); }
  function toast(t) { var e = h('div', { 'class': 'mm-proj-ui mm-proj-toast no-print', role: 'status' }); e.textContent = t; document.body.appendChild(e); setTimeout(function () { e.remove(); }, 2600); }
  function dialog(title, note, rows, okText, onOk) {
    var back = h('div', { 'class': 'mm-proj-ui mm-proj-back no-print' }), dlg = h('div', { 'class': 'mm-proj-dlg', role: 'dialog', 'aria-modal': 'true', 'aria-label': title });
    dlg.innerHTML = '<h3>' + esc(title) + '</h3><div class="mm-proj-note">' + note + '</div>' + rows + '<div class="mm-proj-foot"><button type="button" class="mm-proj-no">닫기</button>' + (okText ? '<button type="button" class="mm-proj-ok">' + esc(okText) + '</button>' : '') + '</div>';
    back.appendChild(dlg); document.body.appendChild(back);
    function close() { back.remove(); document.removeEventListener('keydown', key); }
    function key(ev) { if (ev.key === 'Escape') close(); }
    document.addEventListener('keydown', key);
    back.addEventListener('click', function (ev) { if (ev.target === back) close(); });
    dlg.querySelector('.mm-proj-no').onclick = close;
    if (okText) dlg.querySelector('.mm-proj-ok').onclick = function () { if (onOk(dlg) !== false) close(); };
    return dlg;
  }

  function save() {
    var got = collect(), old = clean(read()) || {}, keys = Object.keys(got);
    if (!keys.length) { toast('이 화면에서 담을 건물개요 값이 없습니다 — 입력 칸(프로젝트 · 공사 정보)이 있는 탭을 연 뒤 다시 저장하세요'); return; }
    var rows = '<table><tr><th>항목</th><th>담을 값</th><th>저장돼 있던 값</th></tr>' + KEYS.map(function (k) {
      var nv = got[k], ov = old[k] || '';
      if (!nv && !ov) return '';
      return '<tr><th>' + k + '</th><td>' + (nv ? esc(nv) : '<span class="mm-proj-old">(이 도구에 없음 — 그대로 둠)</span>') + '</td><td class="mm-proj-old">' + esc(ov || '—') + '</td></tr>';
    }).join('') + '</table>';
    dialog('건물개요 저장', '지금 도구의 값을 이 기기 브라우저에 담습니다. 다른 MANMIN 도구에서 「불러오기」로 씁니다. 작성일 · 용도는 담지 않습니다.', rows, '저장', function () {
      var o = {}; KEYS.forEach(function (k) { var v = got[k] || old[k]; if (v) o[k] = v; }); o.updated = now(); o.from = TOOL;
      if (!write(o)) { toast('저장하지 못했습니다(브라우저 저장소 막힘) — 「파일로 내보내기」를 쓰세요'); return; }
      toast('건물개요를 저장했습니다 · ' + keys.length + '개 항목');
    });
  }
  function plan(data) {   /* 항목별: 칸 목록 · 지금 값 · 채울 수 있는지 · 기본 체크 */
    return KEYS.map(function (k) {
      var v = data[k]; if (!v) return null;
      var fs = fields(k).filter(function (e) { return canFill(e, v) && NUM_ok(e, v); }); if (!fs.length) return null;
      var cur = '', same = true;
      fs.forEach(function (e) { var x = val(e); if (x && !cur) cur = x; if (x !== String(v) && !(e.tagName === 'SELECT' && x.replace(/\s+/g, '') === String(v).replace(/\s+/g, ''))) same = false; });
      return { k: k, v: v, fs: fs, cur: cur, same: same, on: !cur };
    }).filter(Boolean);
  }
  function load(data) {
    data = clean(data || read());
    if (!data || !KEYS.some(function (k) { return data[k]; })) { toast('저장된 건물개요가 없습니다 — 다른 도구에서 먼저 「저장」하거나 파일을 가져오세요'); return; }
    var P = plan(data), todo = P.filter(function (p) { return !p.same; });
    var info = (data.updated ? '저장 ' + esc(data.updated) : '저장값') + (data.from ? ' · ' + esc(data.from) : '');
    if (!todo.length) { dialog('건물개요 불러오기', info + '<br>' + (P.length ? '이미 같은 값입니다.' : '이 화면에서 채울 칸을 찾지 못했습니다. 입력 칸(프로젝트 · 공사 정보)이 있는 탭을 연 뒤 다시 불러오세요.'), '', '', null); return; }
    var rows = '<table><tr><th></th><th>항목</th><th>불러올 값</th><th>지금 값</th></tr>' + todo.map(function (p, i) {
      return '<tr><td><input type="checkbox" data-i="' + i + '"' + (p.on ? ' checked' : '') + ' aria-label="' + p.k + ' 채우기"></td><th>' + p.k + '</th><td>' + esc(p.v) + (p.fs.length > 1 ? ' <span class="mm-proj-warn">(칸 ' + p.fs.length + '곳)</span>' : '') + '</td><td class="mm-proj-old">' + (p.cur ? esc(p.cur) + '<br><span class="mm-proj-warn">입력돼 있음 — 체크해야 덮어씀</span>' : '(비어 있음)') + '</td></tr>';
    }).join('') + '</table>';
    dialog('건물개요 불러오기', info + '<br>체크한 항목만 채웁니다. 이미 입력된 칸은 체크가 꺼져 있습니다.', rows, '채우기', function (dlg) {
      var n = 0;
      Array.prototype.forEach.call(dlg.querySelectorAll('input[type=checkbox]'), function (c) {
        if (!c.checked) return; var p = todo[+c.getAttribute('data-i')];
        p.fs.forEach(function (e) { if (fillOne(e, p.v)) n++; });
      });
      toast(n ? '건물개요 ' + n + '칸을 채웠습니다' : '채운 칸이 없습니다');
    });
  }
  function ymd() { var d = new Date(), z = function (n) { return (n < 10 ? '0' : '') + n; }; return d.getFullYear() + z(d.getMonth() + 1) + z(d.getDate()); }
  function exportFile() {
    var o = clean(read());
    if (!o || !KEYS.some(function (k) { return o[k]; })) { var g = collect(); if (!Object.keys(g).length) { toast('내보낼 건물개요가 없습니다'); return; } o = g; o.updated = now(); o.from = TOOL; }
    o.format = KEYNAME;
    var name = ['건물개요', (o.사업명 || '').replace(/[\\\/:*?"<>|]/g, '').replace(/\s+/g, ''), ymd()].filter(Boolean).join('_') + '.json';
    var blob = new Blob([JSON.stringify(o, null, 2)], { type: 'application/json' }), a = h('a', { href: URL.createObjectURL(blob), download: name });
    document.body.appendChild(a); a.click(); setTimeout(function () { URL.revokeObjectURL(a.href); a.remove(); }, 1000);
    toast('파일로 내보냈습니다 · ' + name);
  }
  function importText(txt) {
    var o; try { o = clean(JSON.parse(txt)); } catch (e) { o = null; }
    if (!o || !KEYS.some(function (k) { return o[k]; })) { toast('건물개요 파일이 아닙니다'); return null; }
    write(o); load(o); return o;
  }
  function importFile() {
    var f = h('input', { type: 'file', accept: '.json,application/json', 'class': 'mm-proj-ui', style: 'display:none' });
    f.onchange = function () { var x = f.files && f.files[0]; if (!x) return; var r = new FileReader(); r.onload = function () { importText(String(r.result)); f.remove(); }; r.readAsText(x, 'utf-8'); };
    document.body.appendChild(f); f.click();
  }
  function menu(btn) {
    var old = document.querySelector('.mm-proj-menu'); if (old) { old.remove(); return; }
    var d = clean(read()), m = h('div', { 'class': 'mm-proj-ui mm-proj-menu no-print', role: 'menu' });
    m.innerHTML = '<div class="mm-proj-sub">' + (d && d.사업명 ? '저장됨: ' + esc(d.사업명) + '<br>' + esc(d.updated || '') : '저장된 건물개요 없음') + '</div>'
      + '<button type="button" data-a="save" role="menuitem">💾 저장 — 지금 값 담기</button><button type="button" data-a="load" role="menuitem">📥 불러오기</button>'
      + '<button type="button" data-a="exp" role="menuitem">⬇ 파일로 내보내기(.json)</button><button type="button" data-a="imp" role="menuitem">⬆ 파일 가져오기</button>';
    document.body.appendChild(m);
    m.onclick = function (ev) { var a = ev.target.closest('button'); if (!a) return; m.remove(); ({ save: save, load: function () { load(); }, exp: exportFile, imp: importFile })[a.getAttribute('data-a')](); };
    setTimeout(function () { document.addEventListener('click', function off(ev) { if (!m.contains(ev.target) && ev.target !== btn) { m.remove(); } document.removeEventListener('click', off); }); }, 0);
  }
  function mount() {
    if (document.querySelector('.mm-proj-btn')) return;
    var st = h('style', { id: 'mm-project-style' }); st.textContent = css; document.head.appendChild(st);
    var b = h('button', { type: 'button', 'class': 'mm-proj-ui mm-proj-btn no-print', title: '같은 현장의 표지 정보 · 건물 수치를 저장하고 다른 MANMIN 도구에서 불러옵니다', 'aria-haspopup': 'menu' }, '🏢 건물개요');
    b.onclick = function () { menu(b); }; document.body.appendChild(b);
  }
  if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', mount); else mount();
  window.MMProject = { version: VER, key: KEYNAME, keys: KEYS, fields: fields, collect: collect, read: read, save: save, load: load, plan: plan, exportFile: exportFile, importText: importText };
})();
</script>
<!-- MM-PROJECT:END -->
<!-- MM-PRINT:BEGIN v1.1 -->
<style id="mm-print-css">
/* MANMIN 공통 인쇄 원본 manmin-print.css v1.0 (2026-11-08, 작업지시서 §25-6-42) — 인쇄 때만 적용. 도구 색 · 카드 · 배지는 건드리지 않음.
   이 블록은 </body> 바로 앞에 들어가 같은 선택자 · 같은 우선순위면 도구 규칙보다 뒤에 와서 이김 → 모든 도구에 맞는 것만 넣음. 행 높이 등 도구 고유 규칙은 도구에 남김. */
@media print{
  @page{size:A4 portrait;margin:14mm 12mm 22mm 14mm}
  html,body{background:#fff!important}            /* 여백 바탕 흰색(위생 v5.0.18 공통화) */
  .mm-deco{display:none!important}                 /* 장식 아이콘 숨김(펌프 v5.0.10 공통화) */
  thead{display:table-header-group}                /* 쪽마다 머리행 반복 */
  tfoot{display:table-footer-group}
  tr{break-inside:avoid;page-break-inside:avoid}   /* 행이 쪽 중간에서 갈리지 않게 */
}
</style>
<script id="mm-print-js" data-name="소방시설설치검토서" data-pageno="1">
/* MANMIN 공통 인쇄 원본 manmin-print.js v1.1 (2026-11-12, 작업지시서 §25-6-87 — html2canvas 지연 로더 SRI · 원본 v1.0 2026-11-08 §25-6-42)
   정본: Z:\MIN-A\01.만민자료\02.설계자료\11.개발자료\64.개발자료[인쇄공통]\버전s-1.0\manmin-print-v1.0\
   도구에는 inject.py 가 MM-PRINT:BEGIN · MM-PRINT:END 표식 사이에 그대로 끼워 넣음(외부 링크 없음 · 오프라인 동작). 도구에서 직접 고치지 말 것.
   묶음: ① R27 html2canvas 보호 ② 인쇄 정보(쪽 번호 · PDF 이름 · 이름 없으면 제목 비우기 = R26) ③ 인쇄 선명화(맑은 고딕 · 연한 글자 · 0.5pt 선 · 고정폭 600→400)
   도구별 설정은 script 태그 속성: data-name · data-alt · data-proj · data-pageno("1" 이면 쪽 번호). */

/* ① R27 */
/* R27 (2026-09-04 · S10) — ① html2canvas 는 문서를 복제할 때 브라우저 확장 프로그램이 shadow DOM 에 심은 style 시트(Tailwind .c{transform:rotate(30deg)} · antd 등)까지 본문으로 펼친다.
   화면에서는 격리돼 보이지 않던 규칙이 클론에서 td.c / .r / .k 같은 짧은 클래스에 맞아 JPG 셀이 기울고 행이 부푼다(38 실측 2026-09-04 · 확장 31시트 누출).
   처방: 캡처 직전 우리 문서의 light-DOM style/link 에 data-mm-own 을 찍고, 클론에서 표식 없는 style/link 를 제거한다.
   ② 라이브러리가 없으면(구 SW opaque 캐시 · CDN 차단) exportA4Jpg 가 ReferenceError 로 조용히 멈춘다(40 미리보기 미표시) → 지연 로더가 CDN 에서 받아 이어서 실행한다. v1.1(2026-11-12 · §25-6-87) — 지연 로더도 SRI(integrity sha384 · crossorigin) 로 받는다(도구 머리 태그와 같은 값). 계산·출력 함수 무접촉(전역 html2canvas 래핑). */
(function(){var CDN='https://cdnjs.cloudflare.com/ajax/libs/html2canvas/1.4.1/html2canvas.min.js';var SRI='sha384-ZZ1pncU3bQe8y31yfZdMFdSpttDoPmOZg2wguVK9almUodir1PghgT0eY7Mrty8H';var raw=window.html2canvas;var cur;function wrap(h){if(!h||h.__mm)return h;function p(el,opt){document.querySelectorAll('style,link[rel=stylesheet]').forEach(function(n){n.setAttribute('data-mm-own','1');});opt=Object.assign({},opt||{});var prev=opt.onclone;opt.onclone=function(doc,x){doc.querySelectorAll('style,link[rel=stylesheet]').forEach(function(n){if(!n.hasAttribute('data-mm-own')&&(n.textContent||'').indexOf('___html2canvas___')<0)n.remove();});return prev?prev(doc,x):undefined;};return h(el,opt);}p.__mm=1;try{Object.keys(h).forEach(function(k){p[k]=h[k];});}catch(e){}return p;}function lazy(el,opt){return new Promise(function(res,rej){var s=document.createElement('script');s.src=CDN;s.integrity=SRI;s.crossOrigin='anonymous';s.onload=function(){if(cur&&cur!==lazy)res(cur(el,opt));else rej(new Error('html2canvas 초기화 실패'));};s.onerror=function(){rej(new Error('html2canvas 로드 실패 — 네트워크·차단 확인'));};document.head.appendChild(s);});}cur=raw?wrap(raw):lazy;try{Object.defineProperty(window,'html2canvas',{configurable:true,get:function(){return cur;},set:function(v){cur=wrap(v);}});}catch(e){window.html2canvas=cur;}})();

/* ② 인쇄 정보 v1 + R26 */
(function () {
  var me = document.currentScript; if (!me || window.__mmMeta) return; window.__mmMeta = 1;
  var NAME = me.getAttribute('data-name') || '', ALT = me.getAttribute('data-alt') || '', PROJ = me.getAttribute('data-proj') || '';
  if (me.getAttribute('data-pageno') === '1') {
    var st = document.createElement('style'); st.id = 'mm-pageno';
    st.textContent = '@page{@bottom-center{content:counter(page) " / " counter(pages);font-family:"Pretendard Variable",Pretendard,"Malgun Gothic",sans-serif;font-size:8pt;color:#555;vertical-align:top;padding-top:5mm}}';
    document.head.appendChild(st);
  }
  var KEY = /공사\s*\(?현장\)?\s*명|공사명|현장명|용역명|프로젝트명|사업명|건물명|건축물명/;
  function label(e) {
    var t = (e.placeholder || '') + ' ' + (e.getAttribute('aria-label') || '') + ' ' + (e.labels && e.labels[0] ? e.labels[0].innerText : '');
    var p = e.parentElement;
    for (var k = 0; k < 3 && p; k++, p = p.parentElement) {
      var x = Array.prototype.filter.call(p.childNodes, function (n) { return n !== e && (n.nodeType === 3 || !n.querySelector || !n.querySelector('input,select,textarea')); })
        .map(function (n) { return n.textContent; }).join(' ').trim();
      if (x) { t += ' ' + x.slice(0, 40); break; }
    }
    return t;
  }
  function proj() {
    var list = PROJ ? document.querySelectorAll(PROJ) : Array.prototype.filter.call(document.querySelectorAll('input[type=text],input:not([type])'), function (e) { return KEY.test(label(e)); });
    var vis = null, any = null;
    Array.prototype.forEach.call(list, function (e) { var v = (e.value || '').trim(); if (!v) return; if (!any) any = v; if (!vis && e.getClientRects().length) vis = v; });
    return vis || any || fromText();
  }
  /* 입력 탭이 인쇄 때 화면에서 빠지는 도구(소방 펌프 등) — 계산서 본문의 「공사명 : 값」 또는 「공사명」 칸 다음 칸에서 읽음 */
  var LBL = /^(공사\s*\(?현장\)?\s*명|공\s*사\s*명|현장명|용역명|프로젝트명|사업명)\s*[:：]?\s*/;
  function fromText() {
    var els = document.querySelectorAll('td,th,dt,dd,div,span,b,strong,p,li,label'), v = '';
    for (var i = 0; i < els.length && !v; i++) {
      var e = els[i], t = (e.textContent || '').replace(/\s+/g, ' ').trim(); if (!t || t.length > 70 || !LBL.test(t) || e.children.length > 3) continue;
      var rest = t.replace(LBL, '').split(/\s*(설계자|작성자|작성일|발주처|대지위치|위치|날짜|일자|용도)\s*[:：]/)[0].trim();
      if (!rest && e.nextElementSibling) rest = (e.nextElementSibling.textContent || '').replace(/\s+/g, ' ').trim();
      if (rest && rest.length <= 60 && !/^(\(미입력\)|미입력|[-—–·]+)$/.test(rest) && !/^[·\/|(]/.test(rest) && !/작성자|설계자|입력|카드|선택|예\)|예:/.test(rest)) v = rest;
    }
    return v;
  }
  function ymd() { var d = new Date(), z = function (n) { return (n < 10 ? '0' : '') + n; }; return d.getFullYear() + z(d.getMonth() + 1) + z(d.getDate()); }
  var old = null, stamp = null; /* 이름이 없으면 제목 비우기(§20-15 ③ R26 통합). 끝날 때는 제목이 아직 이 모듈이 붙인 값일 때만 되돌림 */
  addEventListener('beforeprint', function () {
    var n = NAME;
    ALT.split(';').forEach(function (kv) { var i = kv.lastIndexOf('='); if (i > 0) { try { if (document.querySelector(kv.slice(0, i))) n = kv.slice(i + 1); } catch (e) {} } });
    if (old === null) old = document.title;
    stamp = document.title = !n ? ' ' : [n, proj(), ymd()].filter(Boolean).map(function (s) { return s.replace(/[\\\/:*?"<>|]/g, '').replace(/\s+/g, ''); }).join('_');
  });
  addEventListener('afterprint', function () { if (old !== null && document.title === stamp) document.title = old; old = stamp = null; });
})();

/* ③ 인쇄 선명화 v1 */
(function () {
  if (window.__mmCrisp) return; window.__mmCrisp = 1;
  var SANS = ['Pretendard Variable', 'Pretendard', 'Noto Sans KR', 'Noto Sans KR Local'],
      MONO = ['JetBrains Mono', 'DM Mono', 'Noto Sans Mono', 'Source Code Pro', 'D2Coding'];
  var MONO_RE = /^["']?(JetBrains Mono|DM Mono|Noto Sans Mono|Source Code Pro|D2Coding|Consolas|monospace)["']?$/i;
  function face(fam, src, w, met) { return "@font-face{font-family:'" + fam + "';src:" + src + ";font-weight:" + w + ";" + met + "}"; }
  var css = '', MS = "ascent-override:95.2%;descent-override:24.1%;line-gap-override:0%", MM = "ascent-override:102%;descent-override:30%;line-gap-override:0%";
  /* 굵기마다 따로 정의 — 웹글꼴도 굵기별 @font-face 라서, 설명이 같으면 뒤에 정의된 쪽이 쓰임(500 이하 보통체 · 600 이상 굵은체) */
  [100, 200, 300, 400, 500, 600, 700, 800, 900].forEach(function (w) {
    var bold = w >= 600;
    SANS.forEach(function (f) { css += face(f, bold ? "local('Malgun Gothic Bold'),local('MalgunGothic-Bold')" : "local('Malgun Gothic'),local('MalgunGothic')", w, MS); });
    MONO.forEach(function (f) { css += face(f, bold ? "local('Consolas Bold'),local('Consolas-Bold')" : "local('Consolas')", w, MM); });
  });
  var ff = null;   /* 인쇄 중에만 붙이는 글꼴 바꿔 끼우기(뒤에 정의된 @font-face 가 같은 이름의 웹글꼴보다 우선) */
  function rgb(s) { var m = /rgba?\(([^)]+)\)/.exec(s || ''); if (!m) return null; var p = m[1].split(/[\s,\/]+/).filter(Boolean).map(parseFloat); return { r: p[0], g: p[1], b: p[2], a: p.length > 3 ? p[3] : 1 }; }
  function lum(c) { return (0.299 * c.r + 0.587 * c.g + 0.114 * c.b) / 255; }
  function sat(c) { return (Math.max(c.r, c.g, c.b) - Math.min(c.r, c.g, c.b)) / 255; }
  function to(c, t) { var k = t / lum(c); return 'rgb(' + Math.round(c.r * k) + ',' + Math.round(c.g * k) + ',' + Math.round(c.b * k) + ')'; }
  /* 되돌림: 내가 넣은 값이 모두 그대로면 원래 style 글자 그대로, 다른 처리(도구 자체 인쇄 복원 등)가 먼저 바꿨으면 그 속성은 건드리지 않음 */
  var recs = new Map();
  function set(el, p, v) {
    var r = recs.get(el); if (!r) { r = { a: el.getAttribute('style'), p: [] }; recs.set(el, r); }
    var old = [p, el.style.getPropertyValue(p), el.style.getPropertyPriority(p)];
    el.style.setProperty(p, v, 'important'); old.push(el.style.getPropertyValue(p)); r.p.push(old);
  }
  function run() {
    if (window.MM_CRISP_OFF) return;
    ff = document.createElement('style'); ff.id = 'mm-print-crisp-ff'; ff.textContent = css; document.head.appendChild(ff);
    var bgs = new Map();
    function bgL(el) {   /* 글자 · 선 뒤 실제 바탕 밝기(가장 가까운 불투명 바탕) */
      if (!el || el.nodeType !== 1) return 1; if (bgs.has(el)) return bgs.get(el);
      var b = rgb(getComputedStyle(el).backgroundColor), v = b && b.a > 0.5 ? lum(b) : bgL(el.parentElement); bgs.set(el, v); return v;
    }
    document.body.querySelectorAll('*').forEach(function (el) {
      var tag = el.tagName; if (tag === 'SCRIPT' || tag === 'STYLE' || el instanceof SVGElement) return;
      var cs = getComputedStyle(el); if (cs.display === 'none') return;
      if (cs.fontWeight === '600' && MONO_RE.test(cs.fontFamily.split(',')[0])) set(el, 'font-weight', '400');   /* 고정폭 숫자 굵기 600 → 400(공통원본 v1.0) */
      var light = bgL(el) > 0.75, c = rgb(cs.color);
      if (c && c.a > 0.3 && light && el.firstChild) {
        var l = lum(c), s = sat(c);
        if (s < 0.22 && l > 0.52) set(el, 'color', '#4B5563');
        else if (s >= 0.22 && l > 0.60) set(el, 'color', to(c, 0.48));
      }
      ['top', 'right', 'bottom', 'left'].forEach(function (sd) {
        var w = parseFloat(cs['border-' + sd + '-width']), sty = cs['border-' + sd + '-style'];
        if (!w || sty === 'none' || sty === 'hidden') return;
        var bc = rgb(cs['border-' + sd + '-color']);
        if (bc && bc.a > 0 && lum(bc) > 0.85 && light) set(el, 'border-' + sd + '-color', to(bc, 0.72));
        if (w < 0.66) set(el, 'border-' + sd + '-width', '0.5pt');
      });
    });
  }
  function undo() {
    if (ff) { ff.remove(); ff = null; }
    recs.forEach(function (r, e) {
      if (r.p.every(function (x) { return e.style.getPropertyValue(x[0]) === x[3]; })) { if (r.a === null) e.removeAttribute('style'); else e.setAttribute('style', r.a); return; }
      for (var i = r.p.length - 1; i >= 0; i--) { var x = r.p[i]; if (e.style.getPropertyValue(x[0]) !== x[3]) continue; if (x[1] === '') e.style.removeProperty(x[0]); else e.style.setProperty(x[0], x[1], x[2]); }
    });
    recs = new Map();
  }
  /* 되돌림은 지금 등록(단색 모듈은 load 때 등록하므로 그보다 먼저 실행), 적용은 load 뒤 등록(단색 모듈 다음 실행) */
  addEventListener('afterprint', undo);
  function arm() { addEventListener('beforeprint', function () { undo(); run(); }); }
  if (document.readyState === 'complete') setTimeout(arm, 0); else addEventListener('load', function () { setTimeout(arm, 0); });
  window.__mmCrispRun = run; window.__mmCrispUndo = undo;
})();
</script>
<!-- MM-PRINT:END -->
</body>
</html>