<!doctype html>
<html lang="ko"><head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>소방시설 설치 검토 시스템 사용자 매뉴얼 Ver-6.1 · MANMIN</title>
<meta name="description" content="소방시설 설치 검토 시스템 MANMIN Ver-6.1 사용자 매뉴얼 — 시행령 별표 4 전 조항 판정 · 입력 · 결과 · A4 검토서 해설">
<meta name="author" content="김만민 건축사 · ㈜대성건축사사무소">
<meta name="theme-color" content="#15803d"><meta name="color-scheme" content="light dark">
<link rel="stylesheet" href="./assets/fonts/manmin-fonts.css">
<style>:root{--mh-a:#052e16;--mh-b:#14532d;--mh-c:#15803d;--mh-accent:#86efac;--mh-shadow:rgba(21,128,61,.35);--mh-btn-ink:#15803d;--mh-veil:0.18;--mh-bp:50%}

:root{
  --navy:#2D3A8C;--navy-d:#1F2A6B;--navy-l:#E9ECF8;--accent:#F4A261;--accent-d:#C97A3A;--accent-l:#FDF1E7;
  --bg:#F8F9FA;--card:#FFFFFF;--text:#1A1A2E;--text2:#4A4F66;--line:#DDE1EA;--ok:#0F766E;--ng:#B42318;
  --r:12px;--pad:24px;--shadow:0 4px 20px rgba(0,0,0,.08);
}
*{box-sizing:border-box}
html{scroll-behavior:smooth;-webkit-text-size-adjust:100%}
body{margin:0;background:var(--bg);color:var(--text);font-family:var(--font-sans);font-size:16px;line-height:1.75;word-break:keep-all;overflow-wrap:anywhere}
a{color:var(--navy)}a:hover{color:var(--accent-d)}
code,kbd,.mono{font-family:var(--font-mono);font-size:.9em}
code{background:var(--navy-l);color:var(--navy-d);padding:1px 6px;border-radius:5px}
kbd{border:1px solid var(--line);border-bottom-width:2px;border-radius:5px;padding:0 6px;background:#fff}
/* 상단 */
.top{position:relative;background:linear-gradient(135deg,var(--mh-a),var(--mh-b) var(--mh-bp),var(--mh-c));color:#fff;box-shadow:0 2px 20px var(--mh-shadow)}
.top::before{content:"";position:absolute;inset:0;background:rgba(0,0,0,var(--mh-veil));pointer-events:none}
.top-in{position:relative;max-width:1240px;margin:0 auto;display:flex;justify-content:space-between;align-items:flex-end;gap:32px;flex-wrap:wrap;padding:40px 24px 32px}
.eyebrow{font-family:var(--font-brand);font-weight:700;font-size:12px;letter-spacing:.18em;color:var(--mh-accent)}
.top h1{font-size:28px;font-weight:900;margin:8px 0 6px;line-height:1.35}
.top .sub{opacity:.9;margin:0}
.mh-main{flex:1 1 640px;min-width:0}
.mh-eb{display:flex;align-items:center;gap:10px;flex-wrap:wrap}
.mh-ver{font:700 11px var(--font-brand);background:var(--mh-accent);color:#1A1A2E;border-radius:999px;padding:1px 10px}
.mh-meta{margin:12px 0 0;font-size:13px;color:rgba(255,255,255,.9)}
.mh-act{display:flex;gap:10px;flex-wrap:wrap}
.mh-btn{display:inline-flex;align-items:center;justify-content:center;gap:8px;min-height:44px;padding:0 20px;border-radius:10px;font-size:15px;text-decoration:none}
.mh-btn.pri{background:#fff;color:var(--mh-btn-ink);font-weight:700}
.mh-btn.sec{border:1px solid rgba(255,255,255,.45);color:#fff}
.mh-btn.pri:hover{background:var(--mh-accent);color:#1A1A2E}.mh-btn.sec:hover{background:rgba(255,255,255,.12);color:#fff}
.mh-btn:focus-visible{outline:3px solid var(--mh-accent);outline-offset:2px}
.mh-prog{position:fixed;top:0;left:0;right:0;height:3px;z-index:50;pointer-events:none}
.mh-prog i{display:block;height:100%;width:0;background:var(--mh-accent)}
.toc-sum{display:none}
/* 레이아웃 */
.wrap{max-width:1240px;margin:0 auto;padding:28px 24px 80px;display:grid;grid-template-columns:260px minmax(0,1fr);gap:32px}
nav.toc{position:sticky;top:16px;align-self:start;max-height:calc(100vh - 32px);overflow:auto;background:var(--card);border-radius:var(--r);box-shadow:var(--shadow);padding:18px 16px;font-size:14px}
nav.toc h2{font-size:13px;letter-spacing:.12em;color:var(--text2);margin:0 0 8px}
nav.toc ol{list-style:none;margin:0;padding:0}
nav.toc li a{display:block;padding:5px 8px;border-radius:8px;text-decoration:none;color:var(--text)}
nav.toc li a:hover,nav.toc li a.on{background:var(--navy-l);color:var(--navy)}
nav.toc li.sub a{padding-left:20px;font-size:13px;color:var(--text2)}
main{min-width:0}
section.ch{background:var(--card);border-radius:var(--r);box-shadow:var(--shadow);padding:var(--pad) calc(var(--pad) + 8px);margin-bottom:28px}
section.ch>h2{font-size:24px;font-weight:700;color:var(--navy);margin:0 0 4px;display:flex;align-items:baseline;gap:10px}
section.ch>h2 .n{font-family:var(--font-brand);font-weight:700;font-size:14px;color:#fff;background:var(--navy);border-radius:8px;padding:2px 9px}
section.ch>.lead{color:var(--text2);margin:0 0 18px}
h3{font-size:19px;color:var(--navy-d);margin:34px 0 10px;padding-top:6px;border-top:1px solid var(--line)}
h3:first-of-type{border-top:0}
h4{font-size:16px;margin:22px 0 8px}
p{margin:8px 0}
ul,ol{padding-left:22px}
.note,.tip,.warn{border-radius:10px;padding:12px 16px;margin:14px 0;font-size:15px}
.note{background:var(--navy-l);border-left:4px solid var(--navy)}
.tip{background:var(--accent-l);border-left:4px solid var(--accent)}
.warn{background:#FEF3F2;border-left:4px solid var(--ng)}
.note b:first-child,.tip b:first-child,.warn b:first-child{margin-right:6px}
/* 표 */
.tbl{overflow-x:auto;margin:12px 0;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:14px;background:#fff}
th,td{border-bottom:1px solid var(--line);padding:8px 10px;text-align:left;vertical-align:top}
th{background:var(--navy-l);color:var(--navy-d);font-weight:700;white-space:nowrap}
tr:last-child td{border-bottom:0}
td.num,th.num{text-align:right;font-family:var(--font-mono);white-space:nowrap}
.ok{color:var(--ok);font-weight:700}.ng{color:var(--ng);font-weight:700}
/* 그림 */
figure.shot{margin:18px 0 26px}
figure.shot .frame{position:relative;border:1px solid var(--line);border-radius:10px;overflow:hidden;background:#fff;cursor:zoom-in}
figure.shot img{display:block;width:100%;height:auto}
figure.narrow{max-width:420px}
.pin{position:absolute;transform:translate(-50%,-50%);width:26px;height:26px;border-radius:50%;background:var(--accent);color:#1A1A2E;font:700 13px/26px var(--font-mono);text-align:center;box-shadow:0 0 0 3px #fff,0 2px 8px rgba(0,0,0,.35);pointer-events:none}
figcaption{font-size:14px;color:var(--text2);margin-top:8px}
.fno{font-family:var(--font-mono);font-size:11px;background:var(--navy);color:#fff;border-radius:6px;padding:1px 7px;margin-right:8px}
ol.legend{list-style:none;padding:0;margin:10px 0 0;display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:6px 16px;font-size:14px}
ol.legend li{display:flex;gap:8px;align-items:flex-start}
ol.legend b{flex:0 0 22px;height:22px;border-radius:50%;background:var(--accent);font:700 12px/22px var(--font-mono);text-align:center}
.pair{display:grid;grid-template-columns:1fr 1fr;gap:20px;align-items:start}
/* 단계 */
.steps{counter-reset:st;list-style:none;padding:0;margin:16px 0}
.steps>li{counter-increment:st;position:relative;padding:4px 0 18px 54px;border-left:2px solid var(--line);margin-left:18px}
.steps>li:last-child{border-left-color:transparent}
.steps>li::before{content:counter(st);position:absolute;left:-19px;top:0;width:36px;height:36px;border-radius:50%;background:var(--navy);color:#fff;font:700 15px/36px var(--font-mono);text-align:center;box-shadow:0 0 0 4px var(--bg)}
.steps>li>b.t{display:block;font-size:17px;color:var(--navy-d);margin-bottom:2px}
/* 수식 */
.eq{font-family:var(--font-mono);background:#0F1630;color:#E8ECFF;border-radius:10px;padding:14px 18px;margin:12px 0;overflow-x:auto;font-size:14px;line-height:1.9;white-space:pre}
.eq .c{color:#9AA6D6}
.svgbox{background:#fff;border:1px solid var(--line);border-radius:10px;padding:12px;margin:14px 0;overflow-x:auto}
.svgbox svg{display:block;width:100%;min-width:640px;height:auto}
.cards{display:grid;grid-template-columns:repeat(auto-fill,minmax(220px,1fr));gap:14px;margin:14px 0}
.card{border:1px solid var(--line);border-radius:var(--r);padding:16px;background:#fff}
.card h5{margin:0 0 4px;font-size:15px;color:var(--navy)}
.card p{margin:0;font-size:14px;color:var(--text2)}
footer.foot{max-width:1240px;margin:0 auto;padding:0 24px 40px;color:var(--text2);font-size:13px}
/* 라이트박스 */
#lb{position:fixed;inset:0;background:rgba(10,14,30,.88);display:none;align-items:center;justify-content:center;z-index:99;cursor:zoom-out;padding:16px}
#lb.open{display:flex}#lb img{max-width:100%;max-height:100%;border-radius:8px;background:#fff}
.totop{position:fixed;right:18px;bottom:18px;width:44px;height:44px;border-radius:50%;background:var(--navy);color:#fff;border:0;font-size:18px;box-shadow:var(--shadow);cursor:pointer}
/* 반응형 5단계 */
@media (max-width:1240px){.wrap{grid-template-columns:230px minmax(0,1fr);gap:24px}}
@media (max-width:1024px){.wrap{grid-template-columns:1fr}nav.toc{position:static;max-height:none}nav.toc ol{columns:2}}
@media (max-width:760px){.pair{grid-template-columns:1fr}section.ch{padding:20px 18px}.top h1{font-size:24px}}
@media (max-width:640px){nav.toc ol{columns:1}body{font-size:15px}}
@media (max-width:480px){.wrap,.top-in{padding-left:16px;padding-right:16px}.pin{width:22px;height:22px;font-size:11px;line-height:22px}}
@media (max-width:400px){section.ch>h2{font-size:20px}}
/* v-mh1 D4 접이식 목차 · D9 터치 44px (≤1024px) */
@media (max-width:1024px){
  nav.toc{padding:0 16px}
  nav.toc .toc-sum{display:flex;align-items:center;justify-content:space-between;min-height:48px;font-weight:700;font-size:14px;color:var(--navy);cursor:pointer;list-style:none}
  nav.toc .toc-sum::-webkit-details-marker{display:none}
  nav.toc details:not([open]) ol,nav.toc details:not([open]) h2{display:none}
  nav.toc details[open]{padding-bottom:12px}
  nav.toc li a{display:flex;align-items:center;min-height:44px;padding:0 8px}
}
/* v-mh1 D5 좁은 화면 헤드 */
@media (max-width:640px){
  .top-in{padding:28px 16px 24px;gap:16px}.top h1{font-size:22px}.top .sub{font-size:13px}.mh-meta{font-size:12px}
  .mh-act{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));width:100%}.mh-btn{padding:0 8px;font-size:14px}
}
@media (max-width:480px){.eyebrow{letter-spacing:.04em}.mh-eb{gap:8px}}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
/* A4 인쇄 */
@page{size:A4;margin:14mm 12mm 14mm}
@media print{
  *{-webkit-print-color-adjust:exact;print-color-adjust:exact}
  body{background:#fff;font-size:10.5pt}
  nav.toc,.totop,#lb{display:none!important}
  .wrap{display:block;padding:0}
  section.ch{box-shadow:none;padding:0 0 8mm;margin:0;break-before:page}
  main{padding-bottom:8mm}
  section.ch:first-of-type{break-before:auto}
  figure.shot,.tbl,.eq,.svgbox,.note,.tip,.warn,.steps>li{break-inside:avoid}
  h3,h4{break-after:avoid}
  .top{border-radius:0;box-shadow:none}
  .mh-prog,.mh-act{display:none!important}
  .mh-meta{color:#fff}
  .pfoot{position:fixed;bottom:0;left:0;right:0;height:6mm;background:#fff;font-size:8pt;color:#666;border-top:1px solid #ccc;padding-top:1.5mm;display:flex;justify-content:space-between}
}
.pfoot{display:none}
@media print{.pfoot{display:flex}}
/* ── 좁은 화면 대응(r1 · 2026-10-12) : 화면 전용 — 인쇄·PDF에는 영향 없음 ── */
@media screen and (max-width:640px){
  .k1 td:first-child,.k1 th:first-child{white-space:normal}
  /* 글 표(숫자 칸 없는 표) → 행마다 카드로 쌓기 */
  .tbl.stack{border:0;border-radius:0;overflow:visible}
  .tbl.stack table,.tbl.stack tbody,.tbl.stack tr,.tbl.stack td{display:block;width:auto}
  .tbl.stack thead{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0)}
  .tbl.stack table{background:transparent}
  .tbl.stack tr{border:1px solid var(--line);border-radius:10px;background:#fff;margin:0 0 10px;overflow:hidden}
  .tbl.stack td{border-bottom:1px solid var(--line);padding:8px 12px}
  .tbl.stack tr td:last-child{border-bottom:0}
  .tbl.stack td:first-child{background:var(--navy-l);color:var(--navy-d);font-weight:700}
  .tbl.stack td[data-th]:not(:first-child)::before{content:attr(data-th);display:block;font-size:12px;font-weight:700;color:var(--text2);margin-bottom:2px}
  .tbl.stack.c2 td[data-th]:not(:first-child)::before{display:none}
  .tbl.stack td:empty{display:none}
  /* 숫자 표 → 표 모양 유지, 글자·여백 축소, 넘치면 좌우로 밀기(오른쪽 그림자로 표시) */
  .tbl:not(.stack){background:linear-gradient(to right,#fff 30%,rgba(255,255,255,0)) left/40px 100% no-repeat local,linear-gradient(to left,#fff 30%,rgba(255,255,255,0)) right/40px 100% no-repeat local,radial-gradient(farthest-side at 100% 50%,rgba(26,26,46,.22),transparent) right/12px 100% no-repeat scroll,#fff}
  .tbl:not(.stack) table{font-size:13px;background:transparent}
  .tbl:not(.stack) th,.tbl:not(.stack) td{padding:7px 8px}
  /* 수식 → 줄바꿈 허용 */
  .eq{white-space:pre-wrap;word-break:keep-all;font-size:13px;line-height:1.75;padding:12px 14px}
  .eq .c{display:block;padding-left:1em}
  .svgbox{position:relative}
  .svgbox::after{content:"← 좌우로 밀어서 보기 →";display:block;text-align:center;font-size:12px;color:var(--text2);margin-top:6px;position:sticky;left:0}
  ol.legend{grid-template-columns:1fr}
  .steps>li{padding-left:34px;margin-left:14px}
}
.rev{white-space:nowrap}
@media print{.rev{display:none}}
/* v-mh1 D6 다크 모드(화면 전용 · 헤드 색 불변 · 그림과 흐름도는 흰 바탕 유지) */
@media screen and (prefers-color-scheme:dark){
  :root{--bg:#0F1420;--card:#171D2C;--text:#E6E8EF;--text2:#A9AFC3;--line:#2A3245;--navy-l:#232B45;--accent-l:#33281D;--shadow:0 4px 20px rgba(0,0,0,.35)}
  a,section.ch>h2,h3,.steps>li>b.t,.card h5,nav.toc li a.on,nav.toc .toc-sum{color:#AEB8F5}
  a:hover{color:#F4A261}
  code{background:var(--navy-l);color:#C9D0FA}
  kbd{background:var(--card);color:var(--text)}
  table,.card,nav.toc,section.ch{background:var(--card)}
  th{background:var(--navy-l);color:#C9D0FA}
  .note{border-left-color:#7F8CE0}
  .warn{background:#3A1F22}
  .ok{color:#5EEAD4}.ng{color:#FDA29B}
  figure.shot .frame,.svgbox{background:#fff;border-color:var(--line)}
  .tbl.stack tr{background:var(--card)}
  .tbl.stack td:first-child{color:#C9D0FA}
  .tbl:not(.stack){background:var(--card)}
}
@media screen and (prefers-color-scheme:dark) and (max-width:640px){
  .tbl:not(.stack){background:linear-gradient(to right,var(--card) 30%,rgba(23,29,44,0)) left/40px 100% no-repeat local,linear-gradient(to left,var(--card) 30%,rgba(23,29,44,0)) right/40px 100% no-repeat local,radial-gradient(farthest-side at 100% 50%,rgba(0,0,0,.5),transparent) right/12px 100% no-repeat scroll,var(--card)}
}
</style>
</head><body>
<div class="mh-prog" aria-hidden="true"><i></i></div>
<header class="top"><div class="top-in">
<div class="mh-main">
<div class="mh-eb"><span class="eyebrow">MANMIN ENGINEERING · USER MANUAL</span><span class="mh-ver">Ver-6.1</span></div>
<h1>소방시설 설치 검토 시스템 사용자 매뉴얼</h1>
<p class="sub">용도 · 규모 · 층별 면적 → 별표 4 조항 판정 → 근거 · 범위 · 사유 → A4 검토서</p>
<p class="mh-meta">2026-11-25 · 김만민 건축사 · ㈜대성건축사사무소 · 시행령 별표 4 · 대통령령 제36728호</p>
</div>
<div class="mh-act"><a class="mh-btn pri" href="../index.html" aria-label="검토 시스템 열기">▶ 도구 열기</a><a class="mh-btn sec" href="소방시설설치검토시스템_사용자매뉴얼_Ver-6.1.pdf" download>⤓ PDF (A4)</a></div>
</div></header>
<div class="wrap"><nav class="toc" aria-label="목차"><details open><summary class="toc-sum">목차 <span aria-hidden="true">▾</span></summary><h2>목차</h2><ol><li><a href="#ch0">0. 이 매뉴얼에 대하여</a></li><li><a href="#ch1">1. 한눈에 보기</a></li><li class="sub"><a href="#s1-1">화면 구성</a></li><li class="sub"><a href="#s1-2">탭 · 결과 구분</a></li><li><a href="#ch2">2. 1분 따라하기</a></li><li><a href="#ch3">3. 화면별 기능</a></li><li class="sub"><a href="#s3-1">머리 · 매뉴얼</a></li><li class="sub"><a href="#s3-2">용도 분류</a></li><li class="sub"><a href="#s3-3">규모</a></li><li class="sub"><a href="#s3-4">층별 바닥면적</a></li><li class="sub"><a href="#s3-5">주차 · 전기</a></li><li class="sub"><a href="#s3-6">용도별 정보</a></li><li class="sub"><a href="#s3-7">특수 조건</a></li><li class="sub"><a href="#s3-8">결과 머리</a></li><li class="sub"><a href="#s3-9">설비별 결과 카드</a></li><li class="sub"><a href="#s3-10">검토 범위 밖</a></li><li class="sub"><a href="#s3-11">사례 — 노유자 생활시설</a></li><li class="sub"><a href="#s3-12">사례 — 지상 4 · 지하 2층</a></li><li class="sub"><a href="#s3-13">사례 — 터널</a></li><li class="sub"><a href="#s3-14">A4 검토서</a></li><li class="sub"><a href="#s3-15">이용안내 창</a></li><li class="sub"><a href="#s3-16">휴대전화 화면</a></li><li class="sub"><a href="#s3-17">건물개요 저장·불러오기</a></li><li><a href="#ch4">4. 기준 해설</a></li><li class="sub"><a href="#s4-1">근거 체계</a></li><li class="sub"><a href="#s4-2">층수 · 면적 용어</a></li><li class="sub"><a href="#s4-3">소화설비</a></li><li class="sub"><a href="#s4-4">경보설비</a></li><li class="sub"><a href="#s4-5">피난구조설비</a></li><li class="sub"><a href="#s4-6">소화용수설비</a></li><li class="sub"><a href="#s4-7">소화활동설비</a></li><li class="sub"><a href="#s4-8">의무 · 확인</a></li><li class="sub"><a href="#s4-9">v5.2.0 정정</a></li><li class="sub"><a href="#s4-10">v6.1.5 정정</a></li><li class="sub"><a href="#s4-11">v6.1.6 보완</a></li><li><a href="#ch5">5. 실무 작업 방법</a></li><li class="sub"><a href="#s5-1">검토 절차</a></li><li class="sub"><a href="#s5-2">문제 해결 · FAQ</a></li><li><a href="#ch6">부록</a></li><li class="sub"><a href="#a1">버전 변경 내역</a></li><li class="sub"><a href="#a2">용어</a></li></ol></details></nav><main><style>
#fig-s20_help_use,#fig-s21_help_law1,#fig-s22_help_law2{max-width:620px}
#fig-s19_a4page{max-width:620px}
#fig-s03_use,#fig-s04_scale,#fig-s05_floor,#fig-s06_park,#fig-s17_caseE{max-width:420px}
.k1 td:first-child,.k1 th:first-child{white-space:nowrap}
.pair>div{min-width:0}
.tri{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;align-items:start}
@media (max-width:760px){.tri{grid-template-columns:1fr}}
@media print{
  figure.shot{max-width:none!important}
  figure.shot .frame{width:fit-content;max-width:100%}
  figure.shot img{width:auto;height:auto;max-width:100%;max-height:118mm}
  figure.narrow img{max-height:105mm}
  #fig-s19_a4page img,#fig-s14_caseB img,#fig-s16_caseD img{max-height:200mm}
  .pair{grid-template-columns:1fr 1fr}.tri{grid-template-columns:repeat(3,1fr)}
  .brk .tbl{break-inside:auto}.brk tr{break-inside:avoid}.brk thead{display:table-header-group}
}
</style><section class="ch" id="ch0"><h2><span class="n">00</span>이 매뉴얼에 대하여</h2>
<p class="lead">소방시설 설치 검토 시스템는 건축물의 용도 · 규모 · 층별 바닥면적 · 부속 시설을 넣으면 「소방시설 설치 및 관리에 관한 법률 시행령」 별표 4 조항대로 설치해야 하는 소방시설을 골라 내고, 소방시설마다 근거 조항 · 적용 범위 · 사유를 붙여 A4 검토서로 정리하는 웹도구입니다.</p>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">대상 프로그램</td><td class="">소방시설 설치 검토 시스템 <b>MANMIN Ver-6.1</b>(v6.1.6)</td></tr><tr><td class="">접속 주소</td><td class=""><a href="https://manminkim-eng.github.io/Fire-Protection-Systems/" target="_blank" rel="noopener">manminkim-eng.github.io/Fire-Protection-Systems</a></td></tr><tr><td class="">매뉴얼 판</td><td class=""><b>Ver-6.1</b> (도구 판 6.1.x와 맞춘 판 번호, 옛 Ver-5.2 · 초판 2026-10-17) · 개정 2026-11-25 · 작성 김만민 건축사(㈜대성건축사사무소)</td></tr><tr><td class="">내려받기</td><td class=""><a href="소방시설설치검토시스템_사용자매뉴얼_Ver-6.1.pdf" download>PDF(A4)</a> · <a href="../index.html">검토 시스템 열기</a></td></tr><tr><td class="">근거</td><td class="">「소방시설 설치 및 관리에 관한 법률 시행령」 별표 4 — 대통령령 제36728호(2026. 9. 29. 공포 · 2026. 10. 2. 시행) — LawMCP(국가법령정보센터) 원문 대조(2026-10-17). 2026. 9. 29. 개정 중 별표 4 변경은 스프링클러 제1호 라목 11)다) 유치장 근거 법률 추가뿐</td></tr><tr><td class="">범위</td><td class="">별표 4 제1호 ~ 제5호 전 조항 판정 — 별표 5 설치 면제 · 별표 6 설치 제외 · 대상물 단위(별표 2 비고 1 ~ 4) · 비고 1(복합건축물 안 강화 기준) · 부칙 경과조치 · 적용례는 판정하지 않고 결과 아래 「검토 범위 밖 · 따로 확인」에 안내합니다(<a href="#s3-10">3-10</a>)</td></tr></tbody></table></div></div>
<div class="note"><b>표기</b>그림 위 주황색 번호(①②…)는 그림 아래 범례 번호와 같습니다. 그림을 누르면 크게 볼 수 있습니다.</div>
<div class="warn"><b>v5.1 사용자 주의</b>v5.1까지는 판정 조건 상당수가 별표 4와 달랐습니다(층수에 지하층 합산 · 피난기구 · 인명구조기구 · 비상조명등 · 제연 · 노유자 자동화재탐지 등). 비상방송설비 · 화재알림설비 · 누전경보기 · 가스누설경보기 · 휴대용비상조명등은 판정 자체가 없었습니다. <b>v5.1로 뽑은 검토서는 다시 검토하십시오</b>(<a href="#s4-9">4-9</a>).</div>
<div class="warn"><b>책임 한계</b>설계 초기 검토용입니다. 실제 설치 대상 · 범위는 화재안전기준(NFTC)과 관할 소방서 협의로 확정하십시오.</div>
</section>
<section class="ch" id="ch1"><h2><span class="n">01</span>한눈에 보기</h2>
<p class="lead">설치 없이 브라우저에서 바로 열리는 단일 페이지(PWA)입니다. 입력값은 브라우저 안에서만 판정하고 서버로 보내지 않습니다.</p>
<h3 id="s1-1">1-1. 화면 구성</h3>
<figure class="shot" id="fig-s01_overview"><div class="frame"><img src="images/s01_overview.webp" width="1440" height="900" loading="lazy" alt="첫 화면 — 왼쪽 입력 · 오른쪽 결과(예제 A 검토 후)"><span class="pin" style="left:6.93%;top:13.93%">1</span><span class="pin" style="left:87.77%;top:13.93%">2</span><span class="pin" style="left:5.26%;top:19.93%">3</span><span class="pin" style="left:10.12%;top:27.69%">4</span><span class="pin" style="left:37.34%;top:27.69%">5</span></div><figcaption><span class="fno">S01</span>첫 화면 — 왼쪽 입력 · 오른쪽 결과(예제 A 검토 후)</figcaption><ol class="legend"><li><b>1</b><span>탭 3개</span></li><li><b>2</b><span>📘 매뉴얼</span></li><li><b>3</b><span>요약 바</span></li><li><b>4</b><span>입력</span></li><li><b>5</b><span>결과</span></li></ol></figure>
<h3 id="s1-2">1-2. 탭 · 결과 구분</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">구분</th><th class="">내용</th></tr></thead><tbody><tr><td class="">① 설치 검토</td><td class="">입력 화면 — 용도 · 규모 · 층별 바닥면적 · 주차 · 전기 · 용도별 정보 · 특수 조건</td></tr><tr><td class="">② 검토 결과</td><td class="">소화 · 경보 · 피난구조 · 소화용수 · 소화활동설비별 카드 — 근거 조항 · 적용 범위 · 사유</td></tr><tr><td class="">③ A4 검토서 출력</td><td class="">A4 미리보기 · 인쇄 / PDF · JPG 저장</td></tr><tr><td class="">의무</td><td class="">별표 4 조건을 입력값이 충족 — 설치 대상</td></tr><tr><td class="">확인</td><td class="">화재안전기준 · 행정안전부령 · 소방청장 협의로 정하는 대상이거나 단서(24시간 감시 등)가 걸린 항목 — 도면 · 협의로 확인</td></tr></tbody></table></div></div>
</section>
<section class="ch" id="ch2"><h2><span class="n">02</span>1분 따라하기</h2>
<p class="lead">예제 A — 업무시설 · 연면적 12,000 ㎡ · 지상 12층 · 지하 3층(입력값은 예시).</p>
<ol class="steps">
<li><b class="t">① 용도</b>대분류 「업무시설」 · 세부 「업무시설」.</li>
<li><b class="t">② 규모</b>연면적 12,000 ㎡ · 층수 12 · 지하층 3 · 수용인원 800명.</li>
<li><b class="t">③ 층별 바닥면적</b>가장 넓은 층 1,100 · 4층 이상 최대 1,000 · 지하 · 무창층 최대 1,500 · 지하층 합계 4,200 · 1 · 2층 합계 2,200 ㎡.</li>
<li><b class="t">④ 주차 · 전기</b>내부 주차 3,000 ㎡(모두 지하) · 전기실 350 ㎡ · 특수 조건 「특별피난계단 · 승강기 승강장」.</li>
<li><b class="t">⑤ 결과</b>「소방시설 검토 실행」 → <b>18종</b>(의무 17 · 확인 1) — 옥내소화전 · 스프링클러 · 물분무등 · 비상경보 · 자동화재탐지 · 시각경보기 · 비상방송 · 피난기구 · 유도등 · 비상조명등 · 상수도소화용수 · 제연(부속실) · 연결송수관 · 연결살수 · 비상콘센트 · 무선통신보조 등.</li>
<li><b class="t">⑥ A4 검토서</b>「A4 미리보기」 → 「인쇄 · PDF」 또는 「JPG 저장」.</li>
</ol>
<p>결과 카드는 <a href="#s3-9">3-9</a>, A4 검토서는 <a href="#s3-14">3-14</a>에 있습니다.</p>
</section>
<section class="ch" id="ch3"><h2><span class="n">03</span>화면별 기능</h2>
<h3 id="s3-1">3-1. 머리 · 매뉴얼</h3>
<figure class="shot" id="fig-s02_header"><div class="frame"><img src="images/s02_header.webp" width="1440" height="182" loading="lazy" alt="머리 · 탭 막대"><span class="pin" style="left:6.84%;top:26.05%">1</span><span class="pin" style="left:86.57%;top:67.87%">2</span><span class="pin" style="left:83.69%;top:13.98%">3</span><span class="pin" style="left:5.19%;top:65.68%">4</span></div><figcaption><span class="fno">S02</span>머리 · 탭 막대</figcaption><ol class="legend"><li><b>1</b><span>도구 이름 · Ver-6.1</span></li><li><b>2</b><span>📘 매뉴얼 — 탭 막대 끝</span></li><li><b>3</b><span>별표 4 · 제36728호 · 2026. 10. 2.</span></li><li><b>4</b><span>탭 3개</span></li></ol></figure>
<p>탭 막대 오른쪽 끝의 「📘 매뉴얼」은 이 문서를 새 창으로 엽니다(온라인 전용 — 인터넷 연결이 없으면 안내만 표시). 오른쪽 근거 블록은 별표 4의 판 번호와 시행일입니다.</p>
<h3 id="s3-2">3-2. 용도 분류</h3>
<div class="pair"><div><figure class="shot" id="fig-s03_use"><div class="frame"><img src="images/s03_use.webp" width="348" height="161" loading="lazy" alt="용도 분류"><span class="pin" style="left:3.27%;top:34.68%">1</span><span class="pin" style="left:3.27%;top:63.87%">2</span></div><figcaption><span class="fno">S03</span>용도 분류</figcaption><ol class="legend"><li><b>1</b><span>대분류 31종 (별표 2)</span></li><li><b>2</b><span>세부 용도</span></li></ol></figure></div><div><div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">대분류</td><td class="">별표 2의 특정소방대상물 31종 — 지하가는 지하상가 · 터널로 나눔</td></tr><tr><td class="">세부 용도</td><td class="">판정이 갈리는 구분만 둠 — 노유자 생활시설 · 요양병원 · 정신의료기관 · 물류터미널 · 전통시장 · 대규모점포 · 지하역사 · 관광호텔 · 전기저장시설 · 공동구 등</td></tr><tr><td class="">의원 · 축사</td><td class="">의원은 입원실 있음 / 인공신장실만 있음 / 둘 다 없음 3가지 · 축사는 「기둥과 지붕만 있는 시설」과 나눔(<a href="#s4-10">4-10</a>) — 「기둥과 지붕만 있는 시설」은 v6.1.6부터 비상경보 · 비상방송 · 비상조명등도 빠짐(<a href="#s4-11">4-11</a>)</td></tr><tr><td class="">용도별 칸</td><td class="">대분류를 고르면 그 용도에 쓰는 입력칸 · 조건만 나타남</td></tr></tbody></table></div></div></div></div>
<h3 id="s3-3">3-3. 규모</h3>
<div class="pair"><div><figure class="shot" id="fig-s04_scale"><div class="frame"><img src="images/s04_scale.webp" width="348" height="414" loading="lazy" alt="규모 정보"><span class="pin" style="left:3.27%;top:10.98%">1</span><span class="pin" style="left:3.27%;top:29.46%">2</span><span class="pin" style="left:3.27%;top:45.18%">3</span><span class="pin" style="left:3.27%;top:60.90%">4</span><span class="pin" style="left:3.27%;top:78.82%">5</span></div><figcaption><span class="fno">S04</span>규모 정보</figcaption><ol class="legend"><li><b>1</b><span>연면적</span></li><li><b>2</b><span>층수 — 지하층 제외</span></li><li><b>3</b><span>지하층 수</span></li><li><b>4</b><span>수용인원</span></li><li><b>5</b><span>해당 용도 면적 — 비우면 연면적</span></li></ol></figure></div><div><div class="k1"><div class="tbl"><table><thead><tr><th class="">칸</th><th class="">쓰임</th></tr></thead><tbody><tr><td class="">연면적</td><td class="">필수 — 터널 · 지하구 · 가스시설 · 전기저장시설 · 국가유산은 0(빈 칸)이어도 검토(제1호 가목 2) · 제4호 나목 · 제5호 다목 3) 등, v6.1.6)</td></tr><tr><td class="">층수 (지상)</td><td class="">건축법 시행령 제119조제1항제9호 — 지하층은 층수에 넣지 않음. 6층 · 11층 · 30층 조건에 씀</td></tr><tr><td class="">지하층 수</td><td class="">「지하층의 층수 3층 이상」 조건 · 「지하층을 포함하는 층수」(7층 · 5층) 계산</td></tr><tr><td class="">해당 용도 바닥면적</td><td class="">판매 · 운수 · 물류 · 의료 · 노유자 · 숙박 · 근린 등 「해당 용도로 사용되는 바닥면적의 합계」 — 비우면 연면적</td></tr><tr><td class="">음수</td><td class="">어느 칸이든 음수가 있으면 검토하지 않고 「음수는 입력할 수 없습니다 — ○○ 칸을 고쳐 주십시오」 안내 · 그 칸으로 이동(v6.1.6)</td></tr></tbody></table></div></div></div></div>
<h3 id="s3-4">3-4. 층별 바닥면적</h3>
<div class="pair"><div><figure class="shot" id="fig-s05_floor"><div class="frame"><img src="images/s05_floor.webp" width="348" height="397" loading="lazy" alt="층별 바닥면적"><span class="pin" style="left:3.27%;top:11.31%">1</span><span class="pin" style="left:3.27%;top:30.65%">2</span><span class="pin" style="left:3.27%;top:47.02%">3</span><span class="pin" style="left:3.27%;top:63.39%">4</span><span class="pin" style="left:3.27%;top:81.97%">5</span></div><figcaption><span class="fno">S05</span>층별 바닥면적</figcaption><ol class="legend"><li><b>1</b><span>가장 넓은 층</span></li><li><b>2</b><span>4층 이상 층 최대</span></li><li><b>3</b><span>지하 · 무창층 최대</span></li><li><b>4</b><span>지하층 합계</span></li><li><b>5</b><span>1 · 2층 합계</span></li></ol></figure></div><div><div class="k1"><div class="tbl"><table><thead><tr><th class="">칸</th><th class="">쓰임</th></tr></thead><tbody><tr><td class="">가장 넓은 층</td><td class="">자동화재속보설비 「바닥면적 500 ㎡ 이상인 층」</td></tr><tr><td class="">4층 이상 최대</td><td class="">옥내소화전 600 · 300 ㎡ · 스프링클러 1,000 ㎡ 층</td></tr><tr><td class="">지하 · 무창층 최대</td><td class="">옥내소화전 · 스프링클러 · 비상경보 150 ㎡ · 비상조명 450 ㎡ · 운수 대기실 제연</td></tr><tr><td class="">지하층 합계</td><td class="">연결송수관 · 비상콘센트 · 무선통신 1,000 · 3,000 ㎡ · 연결살수 150 ㎡</td></tr><tr><td class="">1 · 2층 합계</td><td class="">옥외소화전설비 9,000 ㎡</td></tr></tbody></table></div></div></div></div>
<h3 id="s3-5">3-5. 주차 · 전기</h3>
<div class="pair"><div><figure class="shot" id="fig-s06_park"><div class="frame"><img src="images/s06_park.webp" width="348" height="462" loading="lazy" alt="주차 · 전기 · 설비"><span class="pin" style="left:3.27%;top:7.94%">1</span><span class="pin" style="left:3.27%;top:22.01%">2</span><span class="pin" style="left:3.27%;top:36.08%">3</span><span class="pin" style="left:3.27%;top:50.15%">4</span><span class="pin" style="left:3.27%;top:66.42%">5</span><span class="pin" style="left:3.27%;top:84.93%">6</span></div><figcaption><span class="fno">S06</span>주차 · 전기 · 설비</figcaption><ol class="legend"><li><b>1</b><span>내부 차고 · 주차</span></li><li><b>2</b><span>지하 차고 · 주차</span></li><li><b>3</b><span>옥상 차고 · 주차</span></li><li><b>4</b><span>기계식 주차</span></li><li><b>5</b><span>전기실 등</span></li><li><b>6</b><span>계약전류</span></li></ol></figure></div><div><div class="k1"><div class="tbl"><table><thead><tr><th class="">칸</th><th class="">쓰임</th></tr></thead><tbody><tr><td class="">내부 차고 · 주차</td><td class="">물분무등 200 ㎡(50세대 미만 연립 · 다세대 제외)</td></tr><tr><td class="">지하 차고 · 주차</td><td class="">200 ㎡ 미만 — 단독경보형 · 비상경보 · 연결살수 / 200 ㎡ 이상 — 자동화재탐지(2026. 3. 1. 시행 개정)</td></tr><tr><td class="">옥상 · 기계식</td><td class="">옥내소화전 옥상 주차 200 ㎡ · 물분무 기계식 20대 · 연결살수 20대 미만(지붕 · 외벽)</td></tr><tr><td class="">전기실 등</td><td class="">물분무등 300 ㎡(하나의 방화구획 안 여러 실은 합산)</td></tr><tr><td class="">계약전류</td><td class="">누전경보기 100 A 초과(비내화 철망 마감)</td></tr></tbody></table></div></div></div></div>
<h3 id="s3-6">3-6. 용도별 정보</h3>
<div class="pair"><div><figure class="shot" id="fig-s17_caseE"><div class="frame"><img src="images/s17_caseE.webp" width="348" height="161" loading="lazy" alt="문화 및 집회시설을 고르면 나타나는 칸"><span class="pin" style="left:3.27%;top:23.50%">1</span><span class="pin" style="left:3.27%;top:63.87%">2</span></div><figcaption><span class="fno">S17</span>문화 및 집회시설을 고르면 나타나는 칸</figcaption><ol class="legend"><li><b>1</b><span>무대부 면적</span></li><li><b>2</b><span>영화상영관 층</span></li></ol></figure></div><div><div class="k1"><div class="tbl"><table><thead><tr><th class="">칸</th><th class="">쓰임</th></tr></thead><tbody><tr><td class="">무대부 · 영화상영관</td><td class="">스프링클러 3)다) · 라) · 3)나) · 제연 1) · 2)</td></tr><tr><td class="">터널 길이</td><td class="">옥내소화전 1,000 m · 비상경보 · 비상조명 · 연결송수관 · 비상콘센트 · 무선통신 500 m · 자동화재탐지 1,000 m</td></tr><tr><td class="">특수가연물 배수</td><td class="">화재예방법 시행령 별표 2 수량의 배수 — 500 · 750 · 1,000배</td></tr><tr><td class="">랙 · 천장 높이</td><td class="">스프링클러 8)(10 m 초과 · 1,500 ㎡) · 10)라)</td></tr><tr><td class="">가스 탱크</td><td class="">상수도소화용수 100 t · 연결살수 30 t</td></tr></tbody></table></div></div></div></div>
<h3 id="s3-7">3-7. 특수 조건</h3>
<figure class="shot" id="fig-s07_checks"><div class="frame"><img src="images/s07_checks.webp" width="348" height="252" loading="lazy" alt="특수 조건"><span class="pin" style="left:3.27%;top:13.90%">1</span><span class="pin" style="left:3.27%;top:29.59%">2</span><span class="pin" style="left:51.12%;top:29.59%">3</span><span class="pin" style="left:3.27%;top:83.16%">4</span><span class="pin" style="left:51.12%;top:83.16%">5</span></div><figcaption><span class="fno">S07</span>특수 조건</figcaption><ol class="legend"><li><b>1</b><span>주방</span></li><li><b>2</b><span>특별피난계단 · 승강장</span></li><li><b>3</b><span>CO2 대상</span></li><li><b>4</b><span>상수도 배수관 없음</span></li><li><b>5</b><span>24시간 감시</span></li></ol></figure>
<p>「특별피난계단 · 비상용 · 피난용 승강기 승강장」을 누르면 부속실 제연(제5호 가목 7))이 의무로 나옵니다. 누르지 않아도 11층 이상 또는 지하 3층 이상이면 「확인」으로 표시해 건축법상 설치 대상인지 보게 합니다.</p>
<h3 id="s3-8">3-8. 결과 머리</h3>
<figure class="shot" id="fig-s08_reshead"><div class="frame"><img src="images/s08_reshead.webp" width="788" height="317" loading="lazy" alt="결과 머리 — 예제 A"><span class="pin" style="left:1.67%;top:6.16%">1</span><span class="pin" style="left:1.67%;top:72.81%">2</span><span class="pin" style="left:4.59%;top:23.54%">3</span></div><figcaption><span class="fno">S08</span>결과 머리 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>적용 법령 · 규모</span></li><li><b>2</b><span>총 · 의무 · 확인 · 분류</span></li><li><b>3</b><span>A4 · PDF · JPG</span></li></ol></figure>
<p>판정에 쓰는 칸이 비어 있으면 요약 숫자 아래에 주황 테두리의 <b>「⚠ 입력 확인」</b> 줄이 나옵니다(v6.1.6). 판정값은 바뀌지 않고, 빈 칸 때문에 판정하지 않은 조항을 알려 줍니다. 같은 문구가 A4 주의사항에도 들어갑니다. 예제 A ~ E는 해당 없음.</p>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">빈 칸</th><th class="">안내 내용</th></tr></thead><tbody><tr><td class="">층수(지상)가 비었거나 0</td><td class="">층수 조항(스프링클러 제1호 라목 1) · 자동화재탐지 제2호 다목 2) · 비상방송 바목 2) · 피난기구 · 연결송수관 · 비상콘센트 등)을 판정하지 않음 — 터널 · 지하구 · 가스시설은 안내 없음</td></tr><tr><td class="">바닥면적이 가장 넓은 층이 빔</td><td class="">노유자(생활시설 제외) · 숙박 수련시설 · 정신의료 · 의료재활 — 자동화재속보설비(제2호 사목 2) · 3) · 6)나), 500 ㎡ 이상인 층) 판정 안 함</td></tr><tr><td class="">세대수가 빔</td><td class="">연립 · 다세대 + 내부 주차 200 ㎡ 이상 — 50세대 미만 제외(제1호 바목 3))를 적용하지 않고 물분무등소화설비를 의무로 표시</td></tr><tr><td class="">수용인원이 빔</td><td class="">숙박 수련시설 — 수용인원 100명 이상 자동화재탐지(제2호 다목 7)) 판정 없이 단독경보형 감지기(가목 3))로 표시</td></tr></tbody></table></div></div>
<h3 id="s3-9">3-9. 설비별 결과 카드</h3>
<figure class="shot" id="fig-s09_fs1"><div class="frame"><img src="images/s09_fs1.webp" width="788" height="410" loading="lazy" alt="1. 소화설비"><span class="pin" style="left:50.97%;top:13.24%">1</span><span class="pin" style="left:1.67%;top:59.53%">2</span><span class="pin" style="left:50.97%;top:59.53%">3</span></div><figcaption><span class="fno">S09</span>1. 소화설비</figcaption><ol class="legend"><li><b>1</b><span>조항 3개 병기</span></li><li><b>2</b><span>6층 · 1,000 ㎡ 층</span></li><li><b>3</b><span>주차 · 전기실</span></li></ol></figure>
<figure class="shot" id="fig-s10_fs2"><div class="frame"><img src="images/s10_fs2.webp" width="788" height="423" loading="lazy" alt="2. 경보설비"><span class="pin" style="left:50.97%;top:12.93%">1</span><span class="pin" style="left:50.97%;top:57.85%">2</span></div><figcaption><span class="fno">S10</span>2. 경보설비</figcaption><ol class="legend"><li><b>1</b><span>자동화재탐지</span></li><li><b>2</b><span>비상방송 — v5.2.0 신설</span></li></ol></figure>
<figure class="shot" id="fig-s11_fs3"><div class="frame"><img src="images/s11_fs3.webp" width="788" height="345" loading="lazy" alt="3. 피난구조설비"><span class="pin" style="left:1.67%;top:15.18%">1</span><span class="pin" style="left:1.67%;top:61.49%">2</span><span class="pin" style="left:50.97%;top:61.49%">3</span></div><figcaption><span class="fno">S11</span>3. 피난구조설비</figcaption><ol class="legend"><li><b>1</b><span>피난기구 — 1 · 2층 · 11층 이상 제외</span></li><li><b>2</b><span>확인 — NFTC 장소</span></li><li><b>3</b><span>5층 · 3,000 ㎡</span></li></ol></figure>
<figure class="shot" id="fig-s12_fs5"><div class="frame"><img src="images/s12_fs5.webp" width="788" height="505" loading="lazy" alt="5. 소화활동설비"><span class="pin" style="left:1.67%;top:11.32%">1</span><span class="pin" style="left:50.97%;top:42.98%">2</span><span class="pin" style="left:1.67%;top:74.63%">3</span></div><figcaption><span class="fno">S12</span>5. 소화활동설비</figcaption><ol class="legend"><li><b>1</b><span>부속실 · 승강장</span></li><li><b>2</b><span>11층 이상 · 지하 3층</span></li><li><b>3</b><span>지하층 3,000 ㎡</span></li></ol></figure>
<p>한 소방시설에 여러 조항이 걸리면 조항 · 사유를 모두 적습니다(예: 옥내소화전 제1호 다목 1)가) · 나) · 다)). 적용 범위는 원문 표현(모든 층 · 해당 층 · 해당 부분 · 11층 이상의 층 · 지하층의 모든 층)을 그대로 씁니다.</p>
<h3 id="s3-10">3-10. 검토 범위 밖</h3>
<figure class="shot" id="fig-s13_notes"><div class="frame"><img src="images/s13_notes.webp" width="788" height="152" loading="lazy" alt="결과 아래 안내 — 예제 A"></div><figcaption><span class="fno">S13</span>결과 아래 안내 — 예제 A</figcaption></figure>
<p>결과 맨 아래 「검토 범위 밖 · 따로 확인」은 v6.1.6부터 결과에 따라 줄이 늘어납니다(번호 ①②…). 같은 목록이 A4 주의사항에도 나옵니다.</p>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">조건</th><th class="">추가되는 안내</th></tr></thead><tbody><tr><td class="">늘 표시</td><td class="">별표 5 설치 면제 · 별표 6 설치 제외 — 이 결과는 면제 · 제외 검토 전 목록 / 대상물 단위는 별표 2 비고 1 ~ 4(내화구조 바닥 · 벽 구획 · 연결통로 · 지하구 연결 · 지하상가와 연결된 지하층)로 정한 뒤 입력 / 별표 4 비고 1 · 3 / 「확인」의 뜻 / 제1호 나목 3) 캐비닛형 · 가스 · 분말 · 고체에어로졸 자동소화장치 / 부칙 경과조치 · 적용례(허가 · 협의 신청 또는 신고 시점)</td></tr><tr><td class="">스프링클러설비가 나오면</td><td class="">제1호 라목 14) — 대상에 부속된 보일러실 · 연결통로 등에도 설치</td></tr><tr><td class="">연결살수 다목 1) · 2)가 나오면</td><td class="">제5호 다목 4) — 대상에 부속된 연결통로에도 설치</td></tr><tr><td class="">종합병원 · 병원 · 치과병원 · 한방병원</td><td class="">제33004호 부칙 제8조 — 2019-08-06 당시 건축이 완료된 병원은 2026-12-31까지 스프링클러(간이스프링클러로 대신 가능) · 간이스프링클러 · 자동화재속보 설치</td></tr><tr><td class="">지하 차고 · 주차 또는 기계식 주차 입력</td><td class="">제35860호 부칙 제5조① — 지하 차고 · 주차장 등 개정규정은 2026-03-01 이후 허가 · 협의 신청 또는 신고분부터</td></tr><tr><td class="">인공신장실만 있는 의원</td><td class="">제35151호 부칙 제6조 — 간이스프링클러(제1호 마목 2)나))는 2024-12-31 이후 허가 · 협의 신청 · 신고 또는 개설 신고분부터</td></tr></tbody></table></div></div></div>
<h3 id="s3-11">3-11. 사례 — 노유자 생활시설</h3>
<figure class="shot" id="fig-s14_caseB"><div class="frame"><img src="images/s14_caseB.webp" width="788" height="1379" loading="lazy" alt="예제 B — 노유자 생활시설 · 450 ㎡ · 2층"><span class="pin" style="left:50.97%;top:26.37%">1</span><span class="pin" style="left:50.97%;top:50.96%">2</span><span class="pin" style="left:1.67%;top:63.96%">3</span></div><figcaption><span class="fno">S14</span>예제 B — 노유자 생활시설 · 450 ㎡ · 2층</figcaption><ol class="legend"><li><b>1</b><span>노유자 생활시설</span></li><li><b>2</b><span>속보</span></li><li><b>3</b><span>노유자 1 · 2층</span></li></ol></figure>
<p>노유자 생활시설은 면적과 관계없이 간이스프링클러(마목 5)가)) · 자동화재탐지(다목 6)) · 자동화재속보(사목 1))가 의무이고, 피난기구는 피난층이 아닌 1 · 2층에도 둡니다(제3호 가목 단서 괄호).</p>
<h3 id="s3-12">3-12. 사례 — 지상 4 · 지하 2층</h3>
<figure class="shot" id="fig-s15_caseC"><div class="frame"><img src="images/s15_caseC.webp" width="788" height="317" loading="lazy" alt="예제 C — 근린생활시설 900 ㎡ · 지상 4층 · 지하 2층"><span class="pin" style="left:1.67%;top:72.81%">1</span></div><figcaption><span class="fno">S15</span>예제 C — 근린생활시설 900 ㎡ · 지상 4층 · 지하 2층</figcaption><ol class="legend"><li><b>1</b><span>지상 4 · 지하 2 — 스프링클러 없음</span></li></ol></figure>
<p>층수는 지하층을 빼므로 4층 — 스프링클러 라목 1)(6층) · 비상조명등(지하층 포함 5층 이상이면서 3,000 ㎡) 대상이 아닙니다. v5.1은 지상 + 지하 6층으로 보아 스프링클러를 의무로 냈고, 인명구조기구 · 비상조명등도 잘못 냈습니다.</p>
<h3 id="s3-13">3-13. 사례 — 터널</h3>
<figure class="shot" id="fig-s16_caseD"><div class="frame"><img src="images/s16_caseD.webp" width="788" height="1540" loading="lazy" alt="예제 D — 터널 1,200 m"><span class="pin" style="left:50.97%;top:23.69%">1</span><span class="pin" style="left:1.67%;top:57.33%">2</span></div><figcaption><span class="fno">S16</span>예제 D — 터널 1,200 m</figcaption><ol class="legend"><li><b>1</b><span>1,000 m</span></li><li><b>2</b><span>500 m</span></li></ol></figure>
<p>물분무 · 제연 · 옥내소화전 4)나)는 「행정안전부령으로 정하는 터널」이라 「확인」입니다. 터널은 유도등 · 피난기구 · 비상방송 대상에서 빠집니다.</p>
<h3 id="s3-14">3-14. A4 검토서</h3>
<figure class="shot" id="fig-s18_a4bar"><div class="frame"><img src="images/s18_a4bar.webp" width="1440" height="900" loading="lazy" alt="A4 미리보기"><span class="pin" style="left:20.54%;top:3.02%">1</span><span class="pin" style="left:59.18%;top:4.24%">2</span><span class="pin" style="left:67.04%;top:4.24%">3</span></div><figcaption><span class="fno">S18</span>A4 미리보기</figcaption><ol class="legend"><li><b>1</b><span>A4 미리보기</span></li><li><b>2</b><span>🖨 인쇄 · PDF</span></li><li><b>3</b><span>🖼 JPG 저장</span></li></ol></figure>
<figure class="shot" id="fig-s19_a4page"><div class="frame"><img src="images/s19_a4page.webp" width="814" height="1878" loading="lazy" alt="A4 소방시설 설치 검토서(예제 A)"></div><figcaption><span class="fno">S19</span>A4 소방시설 설치 검토서(예제 A)</figcaption></figure>
<p>주의사항 칸에는 「⚠ 입력 확인」(빈 칸이 있을 때)과 「검토 범위 밖 · 따로 확인」 목록(<a href="#s3-10">3-10</a>)이 함께 실립니다. 검토한 뒤 입력을 바꾸고 「A4 미리보기」 · 「인쇄 · PDF」 · 「JPG 저장」을 누르면 옛 결과로 검토서를 만들지 않고 <b>「검토 뒤 입력이 바뀌었습니다 — 「소방시설 검토 실행」을 다시 누른 뒤 A4를 여십시오」</b> 안내가 나옵니다(v6.1.6). 「소방시설 검토 실행」을 다시 누르면 열립니다.</p>
<h3 id="s3-15">3-15. 이용안내 창</h3>
<div class="tri"><div><figure class="shot" id="fig-s20_help_use"><div class="frame"><img src="images/s20_help_use.webp" width="800" height="472" loading="lazy" alt="사용방법"></div><figcaption><span class="fno">S20</span>사용방법</figcaption></figure></div><div><figure class="shot" id="fig-s21_help_law1"><div class="frame"><img src="images/s21_help_law1.webp" width="800" height="651" loading="lazy" alt="설치기준 요약"></div><figcaption><span class="fno">S21</span>설치기준 요약</figcaption></figure></div><div><figure class="shot" id="fig-s22_help_law2"><div class="frame"><img src="images/s22_help_law2.webp" width="800" height="396" loading="lazy" alt="참조법규"></div><figcaption><span class="fno">S22</span>참조법규</figcaption></figure></div></div>
<p>오른쪽 아래 「📐 이용안내 · 법규자료」 버튼으로 엽니다.</p>
<h3 id="s3-16">3-16. 휴대전화 화면</h3>
<div class="tri"><div><figure class="shot narrow" id="fig-s23_mobile_main"><div class="frame"><img src="images/s23_mobile_main.webp" width="390" height="844" loading="lazy" alt="첫 화면"></div><figcaption><span class="fno">S23</span>첫 화면</figcaption></figure></div><div><figure class="shot narrow" id="fig-s24_mobile_result"><div class="frame"><img src="images/s24_mobile_result.webp" width="390" height="844" loading="lazy" alt="결과 머리"></div><figcaption><span class="fno">S24</span>결과 머리</figcaption></figure></div><div><figure class="shot narrow" id="fig-s25_mobile_cards"><div class="frame"><img src="images/s25_mobile_cards.webp" width="390" height="844" loading="lazy" alt="결과 카드"></div><figcaption><span class="fno">S25</span>결과 카드</figcaption></figure></div></div>
<h3 id="s3-17">3-17. 건물개요 저장·불러오기</h3>
<div class="pair"><div><figure class="shot" id="fig-s26_proj_menu"><div class="frame"><img src="images/s26_proj_menu.webp" width="1440" height="900" loading="lazy" alt="「🏢 건물개요」 메뉴"><span class="pin" style="left:93.40%;top:86.20%">1</span><span class="pin" style="left:86.44%;top:70.02%">2</span><span class="pin" style="left:86.44%;top:73.69%">3</span><span class="pin" style="left:86.44%;top:77.36%">4</span><span class="pin" style="left:86.44%;top:81.02%">5</span></div><figcaption><span class="fno">S26</span>「🏢 건물개요」 메뉴</figcaption><ol class="legend"><li><b>1</b><span>「🏢 건물개요」 단추(오른쪽 아래)</span></li><li><b>2</b><span>저장 — 지금 값 담기</span></li><li><b>3</b><span>불러오기</span></li><li><b>4</b><span>파일로 내보내기(.json)</span></li><li><b>5</b><span>파일 가져오기</span></li></ol></figure></div><div><figure class="shot" id="fig-s27_proj_load"><div class="frame"><img src="images/s27_proj_load.webp" width="560" height="306" loading="lazy" alt="불러오기 창 — 채울 값 먼저 확인"><span class="pin" style="left:1.83%;top:40.93%">1</span><span class="pin" style="left:50.32%;top:48.07%">2</span><span class="pin" style="left:85.22%;top:86.10%">3</span></div><figcaption><span class="fno">S27</span>불러오기 창 — 채울 값 먼저 확인</figcaption><ol class="legend"><li><b>1</b><span>체크한 항목만 채움(빈 칸은 체크된 채로)</span></li><li><b>2</b><span>이미 입력된 칸 — 직접 체크해야 덮어씀</span></li><li><b>3</b><span>채우기</span></li></ol></figure></div></div>
<p>화면 오른쪽 아래 「🏢 건물개요」 단추로 같은 현장의 표지 정보와 건물 수치를 다른 MANMIN 도구(소방 펌프 7종 · 제연설비 · 소방시설 설치검토 · 부하계산 · 열관류율 · 내진성능 · 설계하중 · 건물우수 · 위생배관 · 냉온수배관 · 급탕설비 · 용도변경 · 국토이용 · 일조사선 · 주차장법 · 토목배관 · 토목옹벽 · 성능지표, 모두 24종)와 나눠 씁니다. 이 도구에서 나눠 쓰는 칸은 연면적 · 지상 층수 · 지하 층수(공사명 칸이 없는 도구)입니다. 「저장」은 지금 값을 이 기기 브라우저에 담고(이 도구에 없는 항목은 저장돼 있던 값을 그대로 둠), 다른 도구에서 「불러오기」를 누르면 채울 값이 목록으로 먼저 나옵니다. 비어 있는 칸은 체크된 채로, 이미 입력된 칸(예제 기본값 포함)은 체크가 꺼진 채로 나오므로 덮어쓸 항목만 직접 체크한 뒤 「채우기」를 누릅니다. 연면적 · 층수는 설치 대상 판정에 들어가므로, 불러온 뒤 「소방시설 검토 실행」을 다시 눌러 결과를 확인합니다. 「해당 용도 바닥면적」 등 다른 면적 칸은 나눠 쓰지 않습니다.</p><p>PC와 태블릿 사이, 또는 Z: 사본(파일로 연 화면)과 웹 사이는 저장소가 따로라서 「파일로 내보내기(.json)」 → 「파일 가져오기」로 옮깁니다. 작성일 · 용도는 나눠 쓰지 않으며, 단추와 창은 인쇄 · PDF에 나오지 않습니다.</p>
</section>
<section class="ch" id="ch4"><h2><span class="n">04</span>기준 해설</h2>
<h3 id="s4-1">4-1. 근거 체계</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">구분</th><th class="">내용</th></tr></thead><tbody><tr><td class="">법률</td><td class="">「소방시설 설치 및 관리에 관한 법률」 법률 제18522호(2024. 12. 1. 시행) — 제12조(특정소방대상물에 설치하는 소방시설의 관리 등)</td></tr><tr><td class="">시행령 제11조 · 별표 4</td><td class="">설치 · 관리해야 하는 소방시설의 종류 — 대통령령 제36728호(2026. 10. 2. 시행) · 별표 4 &lt;개정 2026. 9. 29.&gt;</td></tr><tr><td class="">별표 2</td><td class="">특정소방대상물 — 용도 분류(이 도구의 대분류)</td></tr><tr><td class="">별표 5 · 6</td><td class="">설치 면제 · 설치하지 않을 수 있는 대상 — 판정하지 않음</td></tr><tr><td class="">적용 시점</td><td class="">건축허가등의 동의 · 착공신고 시점의 기준을 적용 — 개정 조항마다 부칙 적용례 확인(예: 지하 주차장 조항은 제35860호 부칙 제5조① 2026. 3. 1. 이후 허가 · 협의 신청 또는 신고분 · 병원 제33004호 부칙 제8조 · 인공신장실 의원 제35151호 부칙 제6조 — 결과 안내 <a href="#s3-10">3-10</a>)</td></tr></tbody></table></div></div>
<h3 id="s4-2">4-2. 층수 · 면적 용어</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">용어</th><th class="">이 도구의 처리</th></tr></thead><tbody><tr><td class="">층수</td><td class="">지하층을 제외한 층수(건축법 시행령 제119조제1항제9호) — 6층 · 11층 · 30층 · 5층 이상(연결송수관 1))</td></tr><tr><td class="">지하층을 포함하는 층수</td><td class="">연결송수관 2) 7층 · 비상조명등 1) 5층 · 인명구조기구 관광호텔 7층 · 병원 5층</td></tr><tr><td class="">바닥면적이 ○ ㎡ 이상인 층이 있는 것</td><td class="">한 층이라도 넘으면 대상 — 층별 최대값으로 판정</td></tr><tr><td class="">바닥면적의 합계</td><td class="">해당 용도 · 지하층 · 1 · 2층 부분을 모두 더한 값</td></tr><tr><td class="">모든 층 · 해당 층 · 해당 부분</td><td class="">설치 범위 — 결과 카드 「범위」에 그대로 표시</td></tr></tbody></table></div></div>
<h3 id="s4-3">4-3. 소화설비 (제1호)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">목</th><th class="">대상 요약</th></tr></thead><tbody><tr><td class="">가 소화기구</td><td class="">연면적 33 ㎡ · 가스시설 · 전기저장시설 · 국가유산 · 터널 · 지하구</td></tr><tr><td class="">나 자동소화장치</td><td class="">아파트등 · 오피스텔 주방(주거용) · 대규모점포 일반음식점 · 집단급식소(상업용) — 후드 · 덕트 주방</td></tr><tr><td class="">다 옥내소화전</td><td class="">1) 3,000 ㎡ · 지하 · 무창 600 ㎡ 층 · 4층 이상 600 ㎡ 층 / 2) 근린 · 판매 · 운수 · 의료 · 노유자 · 업무 · 숙박 · 위락 · 공장 · 창고 · 자동차 · 국방 · 방송 · 발전 · 장례 · 복합 1,500 · 300 · 300 ㎡ / 3) 옥상 주차 200 ㎡ / 4) 터널 1,000 m / 5) 특수가연물 750배</td></tr><tr><td class="">라 스프링클러</td><td class="">1) 6층 / 2) 기숙사 · 복합 5,000 ㎡ / 3) 문화 · 종교 · 운동 100명 · 영화관 500 · 1,000 ㎡ · 무대부 300 · 500 ㎡ / 4) 판매 · 운수 · 물류 5,000 ㎡ · 500명 / 5) 조산원 · 병원 · 노유자 · 숙박 600 ㎡ / 6) 창고 5,000 ㎡ / 7) 지하 · 무창 · 4층 이상 1,000 ㎡ 층 / 8) 랙 10 m · 1,500 ㎡ / 9) 특수가연물 1,000배 · 방사성폐기물 / 10) 비내화 공장 · 창고 / 11) 교정 · 보호시설 · 유치장 / 12) 지하상가 1,000 ㎡ / 13) 전기저장시설</td></tr><tr><td class="">마 간이스프링클러</td><td class="">연립 · 다세대 · 근린 1,000 ㎡ · 입원실 · 인공신장실 의원 · 조산원 600 ㎡ 미만 · 병원 600 ㎡ 미만 · 정신 · 재활 300 ~ 600 ㎡ · 합숙소 100 ㎡ · 노유자 생활시설 · 노유자 300 ~ 600 ㎡ · 숙박 300 ~ 600 ㎡ · 임차 보호시설 · 복합(30호나목) 1,000 ㎡</td></tr><tr><td class="">바 물분무등</td><td class="">격납고 · 주차 건축물 800 ㎡ · 내부 주차 200 ㎡ · 기계식 20대 · 전기실 등 300 ㎡ · 방사성폐기물 · 터널(행정안전부령) · 국가유산(협의)</td></tr><tr><td class="">사 옥외소화전</td><td class="">1 · 2층 합계 9,000 ㎡ · 보물 · 국보 목조 · 특수가연물 750배 — 아파트등 · 가스시설 · 지하구 · 터널 제외</td></tr></tbody></table></div></div></div>
<h3 id="s4-4">4-4. 경보설비 (제2호)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">목</th><th class="">대상 요약</th></tr></thead><tbody><tr><td class="">가 단독경보형</td><td class="">기숙사 · 합숙소 2,000 ㎡ 미만 · 숙박 수련시설 100명 미만 · 유치원 400 ㎡ 미만 · 연립 · 다세대(연동형) · 지하 주차 200 ㎡ 미만</td></tr><tr><td class="">나 비상경보</td><td class="">400 ㎡ · 지하 · 무창 150 ㎡(공연장 100) · 터널 500 m · 근로자 50명 · 지하 주차 200 ㎡ 미만 — 불연재료 공장 · 창고 · 가스시설 · 축사 · 기둥과 지붕만 있는 시설 · 지하구 제외</td></tr><tr><td class="">다 자동화재탐지</td><td class="">아파트등 · 기숙사 · 숙박 · 6층 · 근린 · 의료 · 위락 · 장례 · 복합 600 ㎡ · 목욕장 · 문화 · 판매 · 업무 · 공장 등 1,000 ㎡ · 교육 · 수련 · 동식물(축사 포함 — 기둥과 지붕만 있는 시설 제외) · 자원순환 · 교정 · 묘지 2,000 ㎡ · 노유자 생활시설 · 노유자 400 ㎡ · 요양병원 · 정신 300 ㎡ · 전통시장 · 터널 1,000 m · 지하구 · 조산원 · 특수가연물 500배 · ESS · 지하 주차 200 ㎡</td></tr><tr><td class="">라 시각경보기</td><td class="">자동화재탐지 대상 중 근린 · 문화 · 종교 · 판매 · 운수 · 의료 · 노유자 · 운동 · 업무 · 숙박 · 위락 · 물류 · 발전 · 장례 · 도서관 · 방송국 · 지하상가 · 리튬1차 전지공장</td></tr><tr><td class="">마 · 바</td><td class="">화재알림설비 — 전통시장 / 비상방송 — 3,500 ㎡ · 11층 · 지하 3층(가스시설 · 축사 · 기둥과 지붕만 있는 시설 · 터널 · 지하구 제외)</td></tr><tr><td class="">사 자동화재속보</td><td class="">노유자 생활시설 · 노유자 · 숙박 수련 500 ㎡ 층 · 보물 · 국보 목조 · 입원실 있는 의원(인공신장실만 있으면 제외) · 조산원 · 병원 · 정신 · 재활 500 ㎡ 층 · 전통시장 — 24시간 감시 인원 근무 시 제외 가능</td></tr><tr><td class="">아 · 자 · 차</td><td class="">통합감시시설 — 지하구 / 누전경보기 — 100 A 초과 · 비내화 철망 / 가스누설경보기 — 가스시설이 있는 문화 · 판매 · 의료 · 노유자 · 수련 · 운동 · 숙박 · 공장 · 물류 · 장례 등</td></tr></tbody></table></div></div></div>
<h3 id="s4-5">4-5. 피난구조설비 (제3호)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">목</th><th class="">대상 요약</th></tr></thead><tbody><tr><td class="">가 피난기구</td><td class="">모든 층 — 피난층 · 지상 1 · 2층(노유자 시설의 피난층 아닌 1 · 2층은 설치) · 11층 이상 층 · 가스시설 · 터널 · 지하구 제외</td></tr><tr><td class="">나 인명구조기구</td><td class="">관광호텔 지하 포함 7층 · 병원 5층(방열복 등) · 영화관 100명 · 대규모점포 · 지하역사 · 지하상가 · CO2 대상(공기호흡기)</td></tr><tr><td class="">다 유도등</td><td class="">피난구 · 통로유도등 · 유도표지 — 모든 대상(축사 · 터널 제외) · 객석유도등 — 유흥주점(무대) · 문화 · 종교 · 운동 · 피난유도선 — NFTC 장소</td></tr><tr><td class="">라 비상조명등</td><td class="">지하 포함 5층 · 3,000 ㎡이면 모든 층 · 지하 · 무창 450 ㎡ 층 · 터널 500 m — 창고 · 하역장 · 가스시설 · 축사 · 기둥과 지붕만 있는 시설 제외</td></tr><tr><td class="">마 휴대용비상조명등</td><td class="">숙박시설 · 영화관 100명 · 대규모점포 · 지하역사 · 지하상가</td></tr></tbody></table></div></div></div>
<h3 id="s4-6">4-6. 소화용수설비 (제4호)</h3>
<p>상수도소화용수설비 — 연면적 5,000 ㎡(가스시설 · 터널 · 지하구 제외) · 가스 탱크 100 t · 폐기물재활용 · 처분시설. 대지 경계선 180 m 안에 지름 75 ㎜ 이상 상수도 배수관이 없으면 소화수조 또는 저수조를 설치합니다(특수 조건으로 선택).</p>
<h3 id="s4-7">4-7. 소화활동설비 (제5호)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">목</th><th class="">대상 요약</th></tr></thead><tbody><tr><td class="">가 제연</td><td class="">무대부 200 ㎡ · 영화관 100명 · 지하 · 무창 근린 · 판매 · 운수 · 숙박 · 위락 · 의료 · 노유자 · 물류 1,000 ㎡ · 운수 대기실 1,000 ㎡ · 지하상가 1,000 ㎡ · 터널(행정안전부령) · 특별피난계단 · 비상용 · 피난용 승강기 승강장(갓복도형 아파트등 제외) — 특수 조건을 누르지 않고 11층(공동주택 16층) 이상 또는 지하 3층 이하이면 「확인」(건축법 시행령 제35조② — 400 ㎡ 미만인 층 · 갓복도식 공동주택 제외)</td></tr><tr><td class="">나 연결송수관</td><td class="">5층 · 6,000 ㎡ · 지하 포함 7층 · 지하 3층 · 지하층 1,000 ㎡ · 터널 500 m</td></tr><tr><td class="">다 연결살수</td><td class="">판매 · 운수 · 물류 1,000 ㎡ · 지하층 150 ㎡(국민주택규모 아파트 대피시설 · 학교 700 ㎡ · 피난층 도로 접 제외) · 가스 탱크 30 t · 지하 주차 200 ㎡ 미만 · 기계식 20대 미만</td></tr><tr><td class="">라 비상콘센트</td><td class="">11층 이상의 층 · 지하 3층 · 지하층 1,000 ㎡ · 터널 500 m</td></tr><tr><td class="">마 무선통신보조</td><td class="">지하상가 1,000 ㎡ · 지하층 3,000 ㎡ 또는 지하 3층 · 1,000 ㎡ · 터널 500 m · 공동구 · 30층 이상(16층 이상 부분)</td></tr><tr><td class="">바 연소방지</td><td class="">전력 · 통신사업용 지하구</td></tr></tbody></table></div></div></div>
<h3 id="s4-8">4-8. 의무 · 확인</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">구분</th><th class="">뜻</th></tr></thead><tbody><tr><td class="">의무</td><td class="">입력값이 원문 조건을 충족 — 그대로 설치 대상</td></tr><tr><td class="">확인</td><td class="">원문이 화재안전기준(피난유도선) · 행정안전부령(터널) · 소방청장 협의(국가유산 물분무)로 대상을 정하거나, 단서(24시간 감시 인원 · 승강장 설치 여부)로 빠질 수 있는 항목</td></tr><tr><td class="">MANMIN 적용</td><td class="">「병원 용도」(인명구조기구 2))는 종합병원 · 병원 · 치과 · 한방 · 요양병원 · 정신의료기관으로 봄 · 부속 보일러실 · 연결통로(라목 14) · 다목 4))는 본체 결과에 포함된 것으로 보고, 스프링클러 · 연결살수 대상이면 결과 아래에 따로 안내(<a href="#s3-10">3-10</a>)</td></tr></tbody></table></div></div>
<h3 id="s4-9">4-9. v5.2.0 정정 (2026-10-17)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">기존(v5.1)</th><th class="">정정(v5.2.0)</th></tr></thead><tbody><tr><td class="">근거 표기</td><td class="">시행 2026. 7. 1.</td><td class="">대통령령 제36728호 · 2026. 10. 2. 시행</td></tr><tr><td class="">층수</td><td class="">지상 + 지하 합계</td><td class="">지하층 제외 — 예제 C에서 스프링클러 의무 → 비해당</td></tr><tr><td class="">피난기구</td><td class="">2 ~ 10층 · 400 ㎡ 이상</td><td class="">모든 층 — 피난층 · 1 · 2층 · 11층 이상 제외</td></tr><tr><td class="">인명구조기구</td><td class="">지하층 또는 7층 이상</td><td class="">관광호텔 · 병원 · 영화관 · 대규모점포 · 지하역사 · 지하상가 · CO2</td></tr><tr><td class="">비상조명등</td><td class="">지하층 · 11층 · 문화집회 100명</td><td class="">5층 · 3,000 ㎡ · 지하 · 무창 450 ㎡ · 터널</td></tr><tr><td class="">제연</td><td class="">지하층 1,000 ㎡(용도 무관) · 문화집회 1,000 ㎡</td><td class="">용도 · 무대부 · 영화관 · 지하상가 · 승강장</td></tr><tr><td class="">옥외소화전 · 소화용수</td><td class="">연면적 9,000 ㎡ · 소화수조</td><td class="">1 · 2층 합계 9,000 ㎡ · 상수도소화용수설비</td></tr><tr><td class="">신설 판정</td><td class="">없음</td><td class="">비상방송 · 화재알림 · 누전경보기 · 가스누설경보기 · 휴대용비상조명등 · 객석유도등 · 피난유도선 · ESS · 지하상가 등</td></tr><tr><td class="">예제 A 결과</td><td class="">v5.1 17종(옥외소화전 · 인명구조기구 오판 · 비상방송 · 무선통신 누락)</td><td class="">v5.2.0 18종</td></tr></tbody></table></div></div></div>
<p>별표 4를 파이썬으로 따로 옮긴 표와 앱 엔진을 경계값 무작위 입력으로 대조해 불일치 0, 오류 주입 4종 모두 검출(<code>manual/_tools/verify_fp.py</code>).</p>
<h3 id="s4-10">4-10. v6.1.5 정정 (2026-11-24)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">기존(v6.1.4 이전)</th><th class="">정정(v6.1.5)</th></tr></thead><tbody><tr><td class="">축사 — 자동화재탐지설비</td><td class="">「사람이 거주하지 않거나 벽이 없는 축사」는 연면적과 관계없이 제외</td><td class="">연면적 2,000 ㎡ 이상 <b>의무</b>(제2호 다목 5)) — 제외는 기둥과 지붕만 있는 시설뿐 · 비상경보 · 비상조명 · 비상방송 제외는 그대로</td></tr><tr><td class="">의원 — 세부 용도</td><td class="">2가지(입원실 또는 인공신장실 있음 / 입원실 없음)</td><td class="">3가지(입원실 있음 / 인공신장실만 있음 / 둘 다 없음)</td></tr><tr><td class="">의원 — 자동화재속보설비</td><td class="">인공신장실만 있는 의원도 의무</td><td class=""><b>입원실 있는</b> 의원만(제2호 사목 5)가)) — 간이스프링클러(제1호 마목 2)나))는 둘 다 그대로</td></tr></tbody></table></div></div></div>
<p>근거 별표 4(대통령령 제36728호) · 교차검증 2026-11-23. 예제 A ~ E 결과는 같습니다 — v6.1.4 이전에 축사 · 인공신장실만 있는 의원을 검토했다면 다시 검토하십시오.</p>
<h3 id="s4-11">4-11. v6.1.6 보완 (2026-11-24)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">기존(v6.1.5 이전)</th><th class="">보완(v6.1.6)</th></tr></thead><tbody><tr><td class="">기둥과 지붕만 있는 시설</td><td class="">비상경보 · 비상방송 · 비상조명등 판정함</td><td class="">벽이 없는 동물 및 식물 관련 시설로 보아 <b>제외</b> — 비상경보(제2호 나목) · 비상방송(바목) · 비상조명(제3호 라목). 자동화재탐지 다목 5) 제외는 종전대로</td></tr><tr><td class="">연면적 0</td><td class="">터널 · 지하구만 검토</td><td class="">가스시설 · 전기저장시설 · 국가유산도 검토(제1호 가목 2) · 제4호 나목 · 제5호 다목 3))</td></tr><tr><td class="">음수 입력</td><td class="">그대로 판정</td><td class="">검토 중단 · 칸 이름 안내(<a href="#s3-3">3-3</a>)</td></tr><tr><td class="">빈 칸</td><td class="">안내 없음</td><td class="">결과 · A4에 「⚠ 입력 확인」 줄(<a href="#s3-8">3-8</a>) — 판정값 불변</td></tr><tr><td class="">검토 뒤 입력 변경</td><td class="">옛 결과로 A4 출력</td><td class="">「다시 검토」 안내 — 검토 실행 뒤 A4(<a href="#s3-14">3-14</a>)</td></tr><tr><td class="">검토 범위 밖 안내</td><td class="">고정 5줄</td><td class="">결과에 따라 늘어나는 목록 — 대상물 단위 · 나목 3) · 라목 14) · 다목 4) · 부칙 적용례(<a href="#s3-10">3-10</a>)</td></tr><tr><td class="">부속실 제연 「확인」 사유</td><td class="">11층 이상 또는 지하 3층 이하</td><td class="">건축법 시행령 제35조② 보강 — 11층(공동주택 16층) · 400 ㎡ 미만 층 · 갓복도식 제외</td></tr><tr><td class="">이용안내 설치기준 요약</td><td class="">간이스프링클러 「입원실 의원」</td><td class="">「입원실 · 인공신장실 의원」</td></tr></tbody></table></div></div></div>
<p>근거 소방시설법 시행령 별표 2 · 4 · 부칙(대통령령 제36728호, 2026. 10. 2. 시행) · 건축법 시행령 제35조 · 교차검증 2026-11-23 권장 · 권고. 예제 A ~ E 결과(종 수 · 조항)는 같습니다.</p>
</section>
<section class="ch" id="ch5"><h2><span class="n">05</span>실무 작업 방법</h2>
<h3 id="s5-1">5-1. 검토 절차</h3>
<ol class="steps">
<li><b class="t">① 용도 확정</b>별표 2로 주용도 · 세부 용도 — 복합건축물이면 비고 1(근린생활시설등 강화 기준)도 따로 검토.</li>
<li><b class="t">② 면적표</b>층별 바닥면적 · 지하층 합계 · 1 · 2층 합계 · 용도별 합계 · 주차 · 전기실 면적을 면적표에서 옮김.</li>
<li><b class="t">③ 판정</b>도구로 설치 대상 · 범위 확인 — 「확인」 항목은 화재안전기준 · 행정안전부령 · 협의 자료로 결론.</li>
<li><b class="t">④ 면제 · 제외</b>별표 5 · 6 · 부칙 경과조치 적용 여부 검토.</li>
<li><b class="t">⑤ 설비 설계</b>각 NFTC로 수원 · 펌프 · 감지기 등 산정 — MANMIN 소방 계산서(통합 포털) 활용.</li>
<li><b class="t">⑥ 기록</b>A4 검토서를 건축허가 동의 · 설계 검토 자료에 첨부.</li>
</ol>
<h3 id="s5-2">5-2. 문제 해결 · FAQ</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">증상</th><th class="">해결</th></tr></thead><tbody><tr><td class="">예전 검토서와 결과가 달라요</td><td class="">v5.2.0에서 별표 4 원문대로 다시 짰습니다(4-9) — 다시 검토하십시오</td></tr><tr><td class="">스프링클러가 안 나와요</td><td class="">층수는 지하층을 빼고 셉니다 · 4층 이상 · 지하 · 무창층 바닥면적, 용도 면적을 확인하십시오</td></tr><tr><td class="">부속실 제연이 「확인」으로 나와요</td><td class="">특별피난계단 · 비상용 승강기 승강장이 있으면 특수 조건을 누르십시오</td></tr><tr><td class="">입력칸이 안 보여요</td><td class="">용도별 칸은 해당 대분류에서만 나타납니다(예: 무대부는 문화 · 종교 · 운동시설)</td></tr><tr><td class="">축사인데 자동화재탐지설비가 나와요</td><td class="">v6.1.5부터 축사(사람이 거주하지 않거나 벽이 없는 시설)도 연면적 2,000 ㎡ 이상이면 의무입니다(제2호 다목 5)). 기둥과 지붕만 있는 시설이면 세부 용도를 「기둥과 지붕만 있는 시설」로 고르십시오(<a href="#s4-10">4-10</a>)</td></tr><tr><td class="">인공신장실만 있는 의원은 속보설비가 없나요</td><td class="">네 — 자동화재속보설비(제2호 사목 5)가))는 입원실이 있는 의원만 대상입니다. 간이스프링클러설비(제1호 마목 2)나))는 나옵니다. 세부 용도 「인공신장실만 있음(입원실 없음)」을 고르십시오</td></tr><tr><td class="">「⚠ 입력 확인」이 나와요</td><td class="">판정에 쓰는 칸(지상 층수 · 가장 넓은 층 · 세대수 · 수용인원)이 비어 그 조항을 판정하지 않았다는 뜻입니다. 칸을 채우고 다시 검토하십시오(<a href="#s3-8">3-8</a>)</td></tr><tr><td class="">A4를 누르면 「다시 검토」 안내가 떠요</td><td class="">검토한 뒤 입력을 바꾸었습니다 — 「소방시설 검토 실행」을 다시 누른 뒤 A4를 여십시오(<a href="#s3-14">3-14</a>)</td></tr><tr><td class="">가스시설인데 연면적을 모르겠어요</td><td class="">v6.1.6부터 가스시설 · 전기저장시설 · 국가유산은 연면적을 비워도 검토합니다(소화기구 제1호 가목 2) 등)</td></tr><tr><td class="">화면이 예전 판이에요</td><td class="">새로 고침(Ctrl+F5) — 화면 아래 판 표기와 캐시 이름(현재 sobangsiseorak-v6.1.6)을 확인하십시오</td></tr></tbody></table></div></div>
</section>
<section class="ch" id="ch6"><h2><span class="n">부록</span></h2>
<h3 id="a1">A1. 버전 변경 내역</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">버전</th><th class="">내용</th></tr></thead><tbody><tr><td class="">Ver-6.1 · v6.1.6 (2026-11-25)</td><td class="">매뉴얼 판 표기 통일 — Ver-5.2 → Ver-6.1(도구 판 6.1.x와 맞춤) · PDF 이름 「…_Ver-6.1.pdf」 · 대상 프로그램 판 · 작성일 갱신 · 판 표기가 찍힌 그림 8장 다시 찍음 — 본문 · 계산 · 예제 변경 없음</td></tr><tr><td class="">Ver-6.1 · v6.1.6 (2026-11-24)</td><td class="">입력 확인(음수 차단 · 빈 칸 「⚠ 입력 확인」) · 「다시 검토」 · 가스 · ESS · 국가유산 연면적 0 · 범위 밖 · 부칙 적용례 안내 · 기둥과 지붕만 있는 시설 비상경보 · 방송 · 조명 제외 · <a href="#s4-11">4-11</a></td></tr><tr><td class="">Ver-6.1 · v6.1.5 (2026-11-24)</td><td class="">축사 2,000 ㎡ 자동화재탐지(다목 5)) · 의원 3가지 — 인공신장실만이면 속보 제외(사목 5)가)) · <a href="#s4-10">4-10</a> (v6.1.0 ~ 4는 판정 변경 없음)</td></tr><tr><td class="">Ver-5.2 · v5.2.10 (2026-11-09)</td><td class="">「🏢 건물개요」 저장 · 불러오기 — 연면적 · 지상 층수 · 지하 층수을(를) 다른 MANMIN 도구와 공유, 파일 내보내기 · 가져오기(공통 원본 MM-PROJECT v1.2, 판정 계산 변경 없음)</td></tr><tr><td class="">Ver-5.2 · v5.2.0 (2026-10-17)</td><td class="">별표 4(대통령령 제36728호) 판정 엔진 FPENG 전면 재작성 · 입력 확장 · 누락 설비 판정 · 근거 표기(<a href="#s4-9">4-9</a>) · 「📘 매뉴얼」 · sw v7.0</td></tr><tr><td class="">Ver-5.1 (2026-09-04)</td><td class="">A4 인쇄 · PDF 페이지 분할 오류 수정</td></tr><tr><td class="">Ver-5.0 (2026-08-31 ~ 09-05)</td><td class="">MANMIN 디자인 통일 · A4 규격 · JPG 저장 · sw 정비</td></tr></tbody></table></div></div>
<h3 id="a2">A2. 용어</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">용어</th><th class="">뜻</th></tr></thead><tbody><tr><td class="">특정소방대상물</td><td class="">소방시설을 설치해야 하는 건축물 등으로 대통령령(별표 2)으로 정하는 것</td></tr><tr><td class="">무창층</td><td class="">지상층 중 개구부 면적 합계가 바닥면적의 1/30 이하인 층(시행령 제2조제1호)</td></tr><tr><td class="">피난층</td><td class="">곧바로 지상으로 갈 수 있는 출입구가 있는 층</td></tr><tr><td class="">노유자 생활시설</td><td class="">시행령 제7조제1항제7호 각 목 시설 — 단독 · 공동주택 안 일부 시설 제외(별표 4 제1호 마목 5)가))</td></tr><tr><td class="">특수가연물</td><td class="">「화재의 예방 및 안전관리에 관한 법률 시행령」 별표 2의 품명 · 수량 — 이 도구는 그 수량의 배수로 입력</td></tr></tbody></table></div></div></div>
</section></main></div>
<footer class="foot">© 2026 김만민 건축사 · ㈜대성건축사사무소 · 소방시설 설치 검토 시스템 사용자 매뉴얼 Ver-6.1 · 시행령 별표 4 · 대통령령 제36728호 (2026. 10. 2. 시행) <span class="rev">· 화면 대응 개정 2026-11-25</span> <span class="rev">· 디자인 개정 2026-10-26</span></footer>
<div class="pfoot"><span>소방시설 설치 검토 시스템 사용자 매뉴얼 Ver-6.1</span><span>2026-11-25</span></div>
<div id="lb" role="dialog" aria-label="그림 확대"><img alt=""></div>
<button class="totop" aria-label="맨 위로">↑</button>
<script>
(function(){
  var lb=document.getElementById('lb'),li=lb.querySelector('img');
  document.querySelectorAll('figure.shot .frame').forEach(function(f){f.addEventListener('click',function(){li.src=f.querySelector('img').src;li.alt=f.querySelector('img').alt;lb.classList.add('open');});});
  lb.addEventListener('click',function(){lb.classList.remove('open');li.removeAttribute('src');});
  document.addEventListener('keydown',function(e){if(e.key==='Escape')lb.classList.remove('open');});
  document.querySelector('.totop').addEventListener('click',function(){window.scrollTo(0,0);});
  var links=[].slice.call(document.querySelectorAll('nav.toc a'));
  if('IntersectionObserver' in window){
    var io=new IntersectionObserver(function(es){es.forEach(function(e){if(e.isIntersecting){links.forEach(function(a){a.classList.toggle('on',a.getAttribute('href')==='#'+e.target.id);});}});},{rootMargin:'0px 0px -70% 0px'});
    document.querySelectorAll('section.ch,h3[id]').forEach(function(s){io.observe(s);});
  }
})();
/* 좁은 화면 표 쌓기 준비: 숫자 칸이 없는 표에 stack 표시, 각 칸에 머리글(data-th) 복사 */
(function(){document.querySelectorAll('.tbl').forEach(function(t){var tb=t.querySelector('table');if(!tb||!tb.tHead)return;
 if(tb.querySelector('td.num,th.num'))return;var hs=[].map.call(tb.tHead.rows[0].cells,function(c){return c.textContent.trim()});
 [].forEach.call(tb.tBodies[0].rows,function(r){[].forEach.call(r.cells,function(c,i){if(hs[i])c.setAttribute('data-th',hs[i])})});t.classList.add('stack');if(hs.length===2)t.classList.add('c2')})})();
/* v-mh1 D3 읽기 진행 막대 · D4 좁은 화면 목차 접힘 */
(function(){var b=document.querySelector('.mh-prog i');if(b){var f=function(){var h=document.documentElement,m=h.scrollHeight-h.clientHeight;b.style.width=(m>0?h.scrollTop/m*100:0)+'%';};addEventListener('scroll',f,{passive:true});addEventListener('resize',f);f();}
 var d=document.querySelector('nav.toc details'),mq=matchMedia('(max-width:1024px)');if(d){var s=function(){d.open=!mq.matches;};s();(mq.addEventListener?mq.addEventListener('change',s):mq.addListener(s));
 d.querySelectorAll('a').forEach(function(a){a.addEventListener('click',function(){if(mq.matches)d.open=false;});});}})();
</script>
</body></html>